  0,                                      !- Minute 5
  0.103000000119209,                      !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0522999987006187,                     !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.0383000001311302,                     !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0557999983429909,                     !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.112899996340275,                      !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.150000005960464,                      !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.216299995779991,                      !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.261099994182587,                      !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26129999756813,                       !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.195099994540215,                      !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.121399998664856,                      !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0417999997735024;                     !- Value Until Time 16

OS:Schedule:Ruleset,
  {919a4728-d050-42b8-bd95-48f8297193fd}, !- Handle
  Always On,                              !- Name
  {8da5f5b4-c6a8-4157-9a26-692b828b3e9b}, !- Schedule Type Limits Name
  {b7a14c7f-363e-4029-88cb-96634bcf917c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b7a14c7f-363e-4029-88cb-96634bcf917c}, !- Handle
  Schedule Day 9,                         !- Name
  {8da5f5b4-c6a8-4157-9a26-692b828b3e9b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Rendering:Color,
  {85960f56-e5ec-4543-b2be-0176dea30191}, !- Handle
  Rendering Color 305,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {45b9616c-d5e7-479c-8c89-fc83d9cb6f75}, !- Handle
  Rendering Color 306,                    !- Name
  255,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {53482a73-ddf8-4cb5-a139-3c27c6d80d99}, !- Handle
  Rendering Color 307,                    !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a9215686-8bd7-48d1-8cd4-85428c18d3d3}, !- Handle
  Rendering Color 308,                    !- Name
  205,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  63;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c52d4648-4576-4749-b8bc-4aceb240a325}, !- Handle
  Rendering Color 309,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4a549602-b5de-48bb-b51e-12728555981c}, !- Handle
  Rendering Color 310,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {7dbdaf07-a24a-4ece-a0c4-812cd71d8853}, !- Handle
  90.1-2019 - MidriseApartment - Stairs Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.27431610418776,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Radiant
  0;                                      !- Fraction Visible

OS:Lights,
  {83d2678a-ed3d-49bb-9015-c635db15ae4e}, !- Handle
  90.1-2016 - MidriseApartment - Stairs Lights, !- Name
  {7dbdaf07-a24a-4ece-a0c4-812cd71d8853}, !- Lights Definition Name
  {474a99e7-33cf-4bc9-9a3a-58c7d106168e}; !- Space or SpaceType Name

OS:StandardsInformation:Material,
  {4ad71f1d-86de-4e04-97c0-3a854a932ed1}, !- Handle
  {78f3574d-3f21-412a-b5eb-e1a2e00a33b9}; !- Material Name

OS:StandardsInformation:Material,
  {47dbf5df-865c-4550-9736-00a2bb425e11}, !- Handle
  {0b3ad002-8cce-4125-9184-2c63153eeaeb}; !- Material Name

OS:StandardsInformation:Material,
  {985a42b3-126d-4a2d-8e99-fb76b4ea13a0}, !- Handle
  {22087db9-720f-4a98-b97e-4bf86f09d2aa}; !- Material Name

OS:Schedule:Ruleset,
  {5ee9d0f0-226d-46a7-a5ae-327105dbed13}, !- Handle
  Elevator Residential Sch Traction,      !- Name
  {5af73fd4-04e8-445b-951c-0e118461dbca}, !- Schedule Type Limits Name
  {11f86255-6b2c-4eee-8238-05438618d030}; !- Default Day Schedule Name

OS:Schedule:Day,
  {11f86255-6b2c-4eee-8238-05438618d030}, !- Handle
  Schedule Day 10,                        !- Name
  {5af73fd4-04e8-445b-951c-0e118461dbca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0799999982118607,                     !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.379999995231628,                      !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0.209999993443489,                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.379999995231628,                      !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.379999995231628,                      !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.209999993443489;                      !- Value Until Time 7

OS:Rendering:Color,
  {1f5b0f41-4c01-4b69-8672-b738454935df}, !- Handle
  Rendering Color 311,                    !- Name
  220,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5af4f518-b4fd-4d16-aa87-92079a7ed6da}, !- Handle
  Rendering Color 312,                    !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {70b7802a-e244-4471-b25b-4337473b00d3}, !- Handle
  Rendering Color 313,                    !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {60e39805-dbb3-4946-97f6-99db64c50d19}, !- Handle
  Rendering Color 314,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:StandardsInformation:Material,
  {65aac86c-858b-4bfa-b1b7-8ded00886b8c}, !- Handle
  {2542a640-e63d-4392-982e-1e3a4d2a015d}; !- Material Name

OS:StandardsInformation:Material,
  {1e821697-f6ee-4a83-85f4-b3cf54f1b6e6}, !- Handle
  {940b60cc-0c25-4338-8550-5e26d8375ef1}; !- Material Name

OS:StandardsInformation:Material,
  {7e843586-0b60-4d2e-af71-c21bdf3b277f}, !- Handle
  {72cd5296-ba93-4fd6-a76b-8da8d43ecfac}; !- Material Name

OS:StandardsInformation:Material,
  {dd0ff245-6117-40a8-9720-34e405fb1527}, !- Handle
  {932ed850-1842-4c79-81dc-db428fe7ab01}; !- Material Name

OS:StandardsInformation:Material,
  {fcdf112a-1867-4bc7-8e75-6579d587ad97}, !- Handle
  {9e31b047-807f-4eb4-b8fa-2d6bd9483bf8}; !- Material Name

OS:StandardsInformation:Material,
  {1f3347e8-a6c1-4e2a-8973-f0d00fa7b897}, !- Handle
  {3fb3cfb5-bb54-4af3-b5de-f75b647cb6a7}; !- Material Name

OS:StandardsInformation:Material,
  {37dd4b58-a6b9-4ff1-a425-2a3b86d91f8a}, !- Handle
  {5d5f44ca-8bbf-431c-82e1-df579fbd59ad}; !- Material Name

OS:StandardsInformation:Material,
  {15cc3f13-c71d-4b68-97e6-ea848aaaa0ea}, !- Handle
  {3b57b6a5-6800-4ddf-90d9-24b8ca948238}; !- Material Name

OS:StandardsInformation:Material,
  {5dbc4dcc-b9d1-4196-b3a8-ff3614440097}, !- Handle
  {62ae8042-7c76-4676-bf79-bf515114d920}; !- Material Name

OS:StandardsInformation:Material,
  {63ebf658-b46c-4dfd-8fe9-340bc40f04ce}, !- Handle
  {aacaa761-b492-4035-9de1-92b85d7d79c7}; !- Material Name

OS:StandardsInformation:Material,
  {a917dfe6-3ad2-41f4-b47b-65ac9c9b8033}, !- Handle
  {b080ae45-8226-4c87-9eec-0e96d78ce4c0}; !- Material Name

OS:StandardsInformation:Material,
  {e2c8d1f8-fc30-4995-9636-a1864e203347}, !- Handle
  {9d7a2849-dd2b-48f2-a886-95d63cb1f730}; !- Material Name

OS:StandardsInformation:Material,
  {9b75ad95-79ad-49fe-8c88-decdfd01cb15}, !- Handle
  {824bb530-1cdb-488f-8df2-d3cb6ddf508c}; !- Material Name

OS:StandardsInformation:Material,
  {5e8cc1a5-cbbf-4d52-85b9-651e19cb372f}, !- Handle
  {ee60be64-7b4e-4f27-b6e7-c545c3f1b2b7}; !- Material Name

OS:StandardsInformation:Material,
  {3a638b5f-61ec-4cd3-9b73-921b6273e8eb}, !- Handle
  {2b5d2a31-606e-4a40-8bd9-a905b6e0446d}; !- Material Name

OS:StandardsInformation:Material,
  {a2d6d29d-8198-4ded-9a9d-296d842f098b}, !- Handle
  {a85599c4-4212-49e3-8b7b-95282f639c09}; !- Material Name

OS:StandardsInformation:Material,
  {4e899d26-3f9c-4d12-94d2-97b112656659}, !- Handle
  {72185c45-1453-4d84-a98b-75f230cf0058}; !- Material Name

OS:Rendering:Color,
  {44c74635-4507-4e41-9b69-de74add784e2}, !- Handle
  Rendering Color 315,                    !- Name
  189,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d94767ef-de49-4dab-898a-44ca8779078f}, !- Handle
  Rendering Color 316,                    !- Name
  186,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0057003a-199d-4982-b129-ba2dadabcac0}, !- Handle
  Rendering Color 317,                    !- Name
  186,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5c82e01e-46a7-488c-aa55-e79c8bcfac38}, !- Handle
  Rendering Color 318,                    !- Name
  244,                                    !- Rendering Red Value
  164,                                    !- Rendering Green Value
  96;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7e832a38-6745-4624-8f2a-e08bd1ed59b4}, !- Handle
  Rendering Color 319,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {040e6256-bc62-4be4-8ab2-c6af470def85}, !- Handle
  Rendering Color 320,                    !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {322512dd-32db-46c1-99d3-b02363874e86}, !- Handle
  Rendering Color 321,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6ec59f2d-c821-47db-8161-0fbea04d4bf2}, !- Handle
  Rendering Color 322,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8ec9bcb5-8eb3-4d6d-8b20-f59526a13703}, !- Handle
  Rendering Color 323,                    !- Name
  205,                                    !- Rendering Red Value
  92,                                     !- Rendering Green Value
  92;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {32858907-e429-4506-8f66-395a98a490f1}, !- Handle
  Rendering Color 324,                    !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9d1ad7bd-5407-41bc-9062-ec4c544836a2}, !- Handle
  Rendering Color 325,                    !- Name
  144,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {48b4b749-9999-4858-b248-384775f31926}, !- Handle
  Rendering Color 326,                    !- Name
  219,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {60b2ad03-cf91-4b60-bb78-462cb456118b}, !- Handle
  Rendering Color 327,                    !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8067e506-137d-4de4-806c-4f3a3c8b163b}, !- Handle
  Rendering Color 328,                    !- Name
  255,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  203;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d872dd1c-eb6a-44c0-aa0b-86f3d0ec8a7a}, !- Handle
  Rendering Color 329,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {51cbf6f4-14bf-494b-94aa-74d78ce44a93}, !- Handle
  Rendering Color 330,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1ab55c4f-8e59-4a9f-90bb-2df2e0934a75}, !- Handle
  Rendering Color 331,                    !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b27051fd-34b8-4ef1-a248-9151bbaea028}, !- Handle
  Rendering Color 332,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c02993d8-6d2a-4797-ba9e-a2832f05b3b6}, !- Handle
  Rendering Color 333,                    !- Name
  255,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b157474a-4f29-4344-9930-4ad0d9190589}, !- Handle
  Rendering Color 334,                    !- Name
  216,                                    !- Rendering Red Value
  191,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ba207f5d-9754-4e91-b273-1ec020dd2f3d}, !- Handle
  Rendering Color 335,                    !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {248809f4-5d07-449f-a9f2-20441c6e29e2}, !- Handle
  Rendering Color 336,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {83ad6377-03e5-494f-ab0c-b58c98af1e01}, !- Handle
  Rendering Color 337,                    !- Name
  222,                                    !- Rendering Red Value
  184,                                    !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0dcce5e3-93aa-4175-b191-bcce8cdef313}, !- Handle
  Rendering Color 338,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c8b1aa18-525d-42ea-b9d5-41d8cb12db14}, !- Handle
  Rendering Color 339,                    !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8e1c8520-0c84-4dc6-be9d-021c463e3068}, !- Handle
  Rendering Color 340,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {73fea07c-d76c-45ff-874e-e53e27ecbcb6}, !- Handle
  Rendering Color 341,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c77814a5-f598-42b4-afa7-126ee1f93195}, !- Handle
  Rendering Color 342,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cedc0223-c1bd-4383-9e01-726e11e77ec7}, !- Handle
  Rendering Color 343,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d1c21c45-0970-4793-8961-b5f34daa126c}, !- Handle
  Rendering Color 344,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cbffeaf0-c5a9-476d-92c3-a41503d3d8b4}, !- Handle
  Rendering Color 345,                    !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {45c9520e-7256-4bf3-8a45-3db78e5a0e56}, !- Handle
  Rendering Color 346,                    !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ba58cf86-94fc-4f49-b79f-b977ad8ee7e6}, !- Handle
  Rendering Color 347,                    !- Name
  184,                                    !- Rendering Red Value
  134,                                    !- Rendering Green Value
  11;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {59e04574-9391-4e87-9192-4efe7d91009f}, !- Handle
  Rendering Color 348,                    !- Name
  160,                                    !- Rendering Red Value
  82,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9acc4b11-beb9-4abc-9093-101867b808f4}, !- Handle
  Rendering Color 349,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {5cdffdf1-fcb9-4b16-a874-938406596e06}, !- Handle
  Rendering Color 350,                    !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {67f6cf30-87b5-41c6-b99b-cdb5976e03b4}, !- Handle
  Rendering Color 351,                    !- Name
  123,                                    !- Rendering Red Value
  104,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e32cc3a8-8d65-417d-8789-1076f9026c76}, !- Handle
  Rendering Color 352,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f6120d25-256e-45fe-9f6d-76a6089f74bf}, !- Handle
  Rendering Color 353,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {9ce628b1-b19c-439c-b350-ce32cf5e0f5e}, !- Handle
  Rendering Color 354,                    !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3e6ff7a8-f0fa-4bd6-b197-ce3c326b183d}, !- Handle
  Rendering Color 355,                    !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {990dc0a3-cb41-4967-a169-39afad3a5650}, !- Handle
  Rendering Color 356,                    !- Name
  0,                                      !- Rendering Red Value
  250,                                    !- Rendering Green Value
  154;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7af177ef-c2ca-4943-8da4-4fec4d3b034f}, !- Handle
  Rendering Color 357,                    !- Name
  238,                                    !- Rendering Red Value
  130,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c2e7e710-9dcd-4423-908a-85dab36a1e24}, !- Handle
  Rendering Color 358,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bdcb0d55-0ea1-4022-a268-f7c79c2ff746}, !- Handle
  Rendering Color 359,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8a262f78-6c22-4f98-b635-7a271c69eb8a}, !- Handle
  Rendering Color 360,                    !- Name
  218,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  32;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {95507e0e-b80d-4302-a60f-f99d7988cc83}, !- Handle
  Rendering Color 361,                    !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {717b42b4-141b-4b31-b879-9cdb2037b79f}, !- Handle
  Rendering Color 362,                    !- Name
  32,                                     !- Rendering Red Value
  178,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bb10299e-6745-4a60-b746-69d1d4349c66}, !- Handle
  Rendering Color 363,                    !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {848340eb-993e-4c90-a83c-6574b46cc93c}, !- Handle
  Rendering Color 364,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {201bb48c-ff76-46e9-aad2-5ab58f78691f}, !- Handle
  Rendering Color 365,                    !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {aa45a558-18f4-4610-868c-6f1fcd2f085c}, !- Handle
  Rendering Color 366,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4a2e7e19-463c-45fc-818a-1412387429dc}, !- Handle
  Rendering Color 367,                    !- Name
  112,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b6fec6a2-d5bf-4946-aff8-8406636853d1}, !- Handle
  Rendering Color 368,                    !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {891a0a59-a16e-46fc-92f6-a8ab836b412c}, !- Handle
  Rendering Color 369,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {a1cfc501-0c1a-41e7-9bf9-7d496be430fe}, !- Handle
  Rendering Color 370,                    !- Name
  139,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  19;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {dc153073-fa9e-4766-ad60-3ad05ea708b7}, !- Handle
  Rendering Color 371,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fe722104-1613-4264-a8a2-56be639acc89}, !- Handle
  Rendering Color 372,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fd37deb3-b70f-4c09-9016-da85b452692f}, !- Handle
  Rendering Color 373,                    !- Name
  72,                                     !- Rendering Red Value
  61,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f1cb5c4b-3e99-4db1-b661-b1049db7a84f}, !- Handle
  Rendering Color 374,                    !- Name
  139,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  19;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {3b991278-e40c-45cb-b476-65497649482d}, !- Handle
  Rendering Color 375,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5f7a3a9f-d3ce-40e5-9b60-ccb748799edb}, !- Handle
  Rendering Color 376,                    !- Name
  46,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d183c422-dc55-48fc-9393-a9d9273d665c}, !- Handle
  Rendering Color 377,                    !- Name
  253,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {56a57042-dbf3-48ee-88e7-617ea9d9a5a3}, !- Handle
  Rendering Color 378,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ebf713ab-61ee-47ae-b893-b98d9ae49dba}, !- Handle
  Rendering Color 379,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8ae06ff9-50a8-4610-9011-f35337b432eb}, !- Handle
  Rendering Color 380,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c51811c5-4161-4663-a101-7411ee02f160}, !- Handle
  Rendering Color 381,                    !- Name
  216,                                    !- Rendering Red Value
  191,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dd5ea42e-5750-4a58-bb40-7bd8d5d10940}, !- Handle
  Rendering Color 382,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {8190c86d-383b-4f2c-bda9-ae2d9b3a8e4f}, !- Handle
  Rendering Color 383,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3751ffe3-4a9a-4a50-b351-ae520844f975}, !- Handle
  Rendering Color 384,                    !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0938578d-9d2e-4215-9713-2592c1434cc4}, !- Handle
  Rendering Color 385,                    !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {65b20294-747d-403e-b9ea-43df566bfd76}, !- Handle
  Rendering Color 386,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2a1ccfcb-8f47-472a-b5cb-c92d11105a69}, !- Handle
  Rendering Color 387,                    !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {95f4687f-88c5-4fa7-be82-a6d61250597e}, !- Handle
  Rendering Color 388,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {929e2c8a-7496-4334-abab-8f5990c7ec34}, !- Handle
  Rendering Color 389,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {0cbcb859-b790-4117-a190-1d6f814fdce9}, !- Handle
  Rendering Color 390,                    !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4f563ce2-d2c0-4a74-a2c3-6d8671bd6e4a}, !- Handle
  Rendering Color 391,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6a400a40-92b5-4d1d-82a1-490b18e1711c}, !- Handle
  Rendering Color 392,                    !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {aad8933a-a228-4db0-bb52-903c4fc1463a}, !- Handle
  Rendering Color 393,                    !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ed8cf6cd-5cab-43b9-8864-0592b93153a2}, !- Handle
  Rendering Color 394,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {d6fa2eba-2ab7-48fd-a468-84b21dc2de64}, !- Handle
  Rendering Color 395,                    !- Name
  245,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b06925de-67c8-48ab-a86e-3adf4ef693b6}, !- Handle
  Rendering Color 396,                    !- Name
  0,                                      !- Rendering Red Value
  250,                                    !- Rendering Green Value
  154;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {65a90f7f-2c43-46c7-89d9-fa17cefb7aad}, !- Handle
  Rendering Color 397,                    !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {981026af-3b26-4d86-827c-3eb07fe54af4}, !- Handle
  Rendering Color 398,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fdf05907-9ad3-4cea-af10-9de4aac0a57e}, !- Handle
  Rendering Color 399,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {43c115ba-a8db-4098-993c-b7f7006c81d8}, !- Handle
  Rendering Color 400,                    !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {939d27c2-a42c-4609-9be7-0861002fbd5b}, !- Handle
  Rendering Color 401,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dadad639-213f-4423-8de5-e4b34a460b0d}, !- Handle
  Rendering Color 402,                    !- Name
  205,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  63;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {98ada4a0-480f-4f6c-9f5a-161dfb7933d2}, !- Handle
  Rendering Color 403,                    !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a2261daf-c998-430a-a2aa-f7d76cb03c1d}, !- Handle
  Rendering Color 404,                    !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {daea0d27-fcfa-4796-a266-d9fbe912ddc1}, !- Handle
  Rendering Color 405,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {824ddc11-bd4d-4b17-b2ea-0d3cdd4f5840}, !- Handle
  Rendering Color 406,                    !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {098c1b34-2185-4ab8-95f9-720ded50f3d7}, !- Handle
  Rendering Color 407,                    !- Name
  173,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3a7767fa-31cd-489a-bc50-415278665df2}, !- Handle
  Rendering Color 408,                    !- Name
  46,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c8b501bf-2dec-489c-ac6d-d21e210decd9}, !- Handle
  Rendering Color 409,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {10ee37e2-424c-434d-82cd-fa9601f48267}, !- Handle
  Rendering Color 410,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {d8ffb519-f5fe-448f-b777-92b005531dee}, !- Handle
  Rendering Color 411,                    !- Name
  124,                                    !- Rendering Red Value
  252,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {9df7420e-7c34-40af-a4c8-d4ae3e029f37}, !- Handle
  Rendering Color 412,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e62404e7-638b-4007-bac2-95b31adaf27c}, !- Handle
  Rendering Color 413,                    !- Name
  106,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6a618a92-e6b1-48bf-b13c-e674b1f78e6e}, !- Handle
  Rendering Color 414,                    !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {14b1f06b-9b2f-4d3c-9987-2a98b518a66f}, !- Handle
  Rendering Color 415,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {91c65e90-8b50-4c18-b8c0-902586bc9bc1}, !- Handle
  Rendering Color 416,                    !- Name
  218,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  214;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ad0a6dac-63fc-4d4c-abf2-f412e8415d10}, !- Handle
  Rendering Color 417,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {65166a7e-b015-4c35-aef9-d0ccbf041ffc}, !- Handle
  Rendering Color 418,                    !- Name
  219,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dd2d3125-ba98-4489-9912-6f55caa7751b}, !- Handle
  Rendering Color 419,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {eba6dcba-c512-4bab-9fc3-835ecf90bd19}, !- Handle
  Rendering Color 420,                    !- Name
  70,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d0dd5c08-f3f4-41ac-8627-4e4620cea9c5}, !- Handle
  Rendering Color 421,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {e6ede6bf-1151-46b4-aef4-d0b07b5c28d6}, !- Handle
  Rendering Color 422,                    !- Name
  222,                                    !- Rendering Red Value
  184,                                    !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {691c5f53-7f15-46f7-b916-085a821cfc7d}, !- Handle
  Rendering Color 423,                    !- Name
  255,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  203;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f2fb7091-dbf0-428a-8fa2-3ca4b3458f6a}, !- Handle
  Rendering Color 424,                    !- Name
  255,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {71302397-d34d-4a93-a270-82250c291798}, !- Handle
  Rendering Color 425,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9143dc93-49fb-4b52-b603-59b80b05d571}, !- Handle
  Rendering Color 426,                    !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {b38d5d58-4e1c-4bc3-aedc-f45e6d6b4169}, !- Handle
  Rendering Color 427,                    !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4d5c2648-52d3-4d62-a4eb-7cbd3d3dea99}, !- Handle
  Rendering Color 428,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {df63dc98-7574-4ee9-90fc-1b71d74cf7dd}, !- Handle
  Rendering Color 429,                    !- Name
  112,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {14bf22d0-d0c8-4016-b192-ba26645298fd}, !- Handle
  Rendering Color 430,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {f693e8be-4d67-4559-a94b-bcc82d209e49}, !- Handle
  Rendering Color 431,                    !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {57566dd7-0719-48e4-b722-fce049369dcf}, !- Handle
  Rendering Color 432,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f24eefc7-e328-42e7-934a-0c824662b060}, !- Handle
  Rendering Color 433,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b56bfc05-3932-4ff3-b369-376acf871585}, !- Handle
  Rendering Color 434,                    !- Name
  255,                                    !- Rendering Red Value
  99,                                     !- Rendering Green Value
  71;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {dfdbb164-134f-408a-9c1b-4e40a4e78330}, !- Handle
  Rendering Color 435,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {aea34b1f-d926-4616-9567-72aa5af9f7a4}, !- Handle
  Rendering Color 436,                    !- Name
  75,                                     !- Rendering Red Value
  0,                                      !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {aa52252f-260f-45da-acbf-17ad7dc402a1}, !- Handle
  Rendering Color 437,                    !- Name
  255,                                    !- Rendering Red Value
  215,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {57e7c97a-00f3-46cf-b884-1bae962e1677}, !- Handle
  Rendering Color 438,                    !- Name
  154,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6f3c6b76-a16d-4f57-adbc-93c0bcddb964}, !- Handle
  Rendering Color 439,                    !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {927abbe1-0512-4194-b3f3-41e2dbac1370}, !- Handle
  Rendering Color 440,                    !- Name
  230,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6c3bfd0f-8cdb-48d6-8da7-c06682ea4078}, !- Handle
  Rendering Color 441,                    !- Name
  123,                                    !- Rendering Red Value
  104,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0f0ee090-4618-4680-897a-d4e753235a01}, !- Handle
  Rendering Color 442,                    !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e474d8c9-6763-48e7-91b4-218ea9a0c096}, !- Handle
  Rendering Color 443,                    !- Name
  189,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3682eb24-825c-4016-8f07-7ee2bee540a8}, !- Handle
  Rendering Color 444,                    !- Name
  233,                                    !- Rendering Red Value
  150,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dcc389ce-5a7a-4ae4-a790-a626bf0dda27}, !- Handle
  Rendering Color 445,                    !- Name
  255,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {6495edf6-bf89-4a19-a0e6-43e90cb522de}, !- Handle
  Rendering Color 446,                    !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {06dac270-d16b-4379-9b44-24ca23a28b03}, !- Handle
  Rendering Color 447,                    !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ace3ddb9-1e28-4cd1-b25e-b366635a0071}, !- Handle
  Rendering Color 448,                    !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6e04eccf-c966-4d98-8283-6939dc8d12cf}, !- Handle
  Rendering Color 449,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {6dd0397d-cded-4acc-92aa-4e89a8a87362}, !- Handle
  Rendering Color 450,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e253c079-3415-4997-9644-761079e6fe47}, !- Handle
  Rendering Color 451,                    !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {05f2ce3b-f495-4c71-b686-b4003635c020}, !- Handle
  Rendering Color 452,                    !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {633d9288-b782-44a4-9199-a142d8d0562b}, !- Handle
  Rendering Color 453,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {d54646d0-fd5e-43d7-9529-9068e1cba58b}, !- Handle
  Rendering Color 454,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1bca804b-d3da-43f8-acb4-8c7d03626524}, !- Handle
  Rendering Color 455,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0510d0a4-11b2-46aa-8337-8b9bbe111c72}, !- Handle
  Rendering Color 456,                    !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {82c16e69-1134-4db2-a35a-5ddaf5113097}, !- Handle
  Rendering Color 457,                    !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c1d0a90c-e798-4aee-b54d-e124550621f3}, !- Handle
  Rendering Color 458,                    !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cb4fc169-e1a4-411e-9068-0f39d210de03}, !- Handle
  Rendering Color 459,                    !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1314076c-7587-40e7-9c37-28101cfd304d}, !- Handle
  Rendering Color 460,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8079adfe-ab4a-4f74-930f-347a1ae0cf01}, !- Handle
  Rendering Color 461,                    !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1c689a83-9ff8-44be-920b-4e0d6bed6ca5}, !- Handle
  Rendering Color 462,                    !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {48a7b4a8-f519-4830-8462-16ec561a866e}, !- Handle
  Rendering Color 463,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {99cdf464-e59f-4c40-a3d2-8335380f5e82}, !- Handle
  Rendering Color 464,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {752ee208-709f-46c7-aa51-244d0d73f3c4}, !- Handle
  Rendering Color 465,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {89937e22-c90e-47db-818c-10d75c16f430}, !- Handle
  Rendering Color 466,                    !- Name
  72,                                     !- Rendering Red Value
  209,                                    !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1e3da0a8-1af5-4264-ba1f-02a2893d22a8}, !- Handle
  Rendering Color 467,                    !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c4ff032c-f60d-4153-8dd5-94ac6b86d3bb}, !- Handle
  Rendering Color 468,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bf70b11b-c61c-429a-97b2-b6ed54939746}, !- Handle
  Rendering Color 469,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4b8bfb44-ae84-44b1-991a-e74fa0b5294c}, !- Handle
  Rendering Color 470,                    !- Name
  176,                                    !- Rendering Red Value
  224,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b589010e-23f9-4fda-af56-3f90a00709bf}, !- Handle
  Rendering Color 471,                    !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9544ba56-46ac-4761-a682-20e963746434}, !- Handle
  Rendering Color 472,                    !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {7b25538e-35e9-4d47-a7b8-17177cadf0dc}, !- Handle
  Rendering Color 473,                    !- Name
  186,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e77ae5e7-18c5-4a03-9b7e-e94ecb88db19}, !- Handle
  Rendering Color 474,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {69e4b5c0-3332-4a95-9daa-3b7eb613045d}, !- Handle
  Rendering Color 475,                    !- Name
  106,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0759e206-098c-463e-8f74-9d6f5cd9e78b}, !- Handle
  Rendering Color 476,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {60bdc4ee-0d4a-4ca2-aaf8-6db87ae56dbf}, !- Handle
  Rendering Color 477,                    !- Name
  173,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Site,
  {4fe2aa35-749d-4450-b042-8b621182bebd}, !- Handle
  Denver Intl Ap,                         !- Name
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  ;                                       !- Terrain

OS:SizingPeriod:DesignDay,
  {fc2312b0-42e7-49d3-b6e8-f9e2599d6acd}, !- Handle
  Denver Intl Ap Ann Clg .4% Condns DP=>MDB, !- Name
  19.9,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  83011,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  16,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.012;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {e29528ba-0c17-4a3a-942f-d3a148e4063f}, !- Handle
  Denver Intl Ap Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  -11.7,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  83011,                                  !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -21.5,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {7ae50c24-0f7b-482a-8d23-ad37b6a1549c}, !- Handle
  Denver Intl Ap Ann Clg .4% Condns Enth=>MDB, !- Name
  27,                                     !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  83011,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  58300,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.012;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {3db49042-99dd-4fdf-9ecd-7b92124c56c0}, !- Handle
  Denver Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  34.6,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  83011,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.012;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {5b60ec44-fa4e-496a-9185-01192db3410e}, !- Handle
  Denver Intl Ap Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  1.8,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  83011,                                  !- Barometric Pressure {Pa}
  14.1,                                   !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  1.8,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {775e5a9e-a02a-465f-b994-d40fccc51284}, !- Handle
  Denver Intl Ap Ann Clg .4% Condns WB=>MDB, !- Name
  27.3,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  83011,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.012;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {a2677b91-0a13-43a8-a6dd-5188965b7cfc}, !- Handle
  Denver Intl Ap Ann Htg 99.6% Condns DB, !- Name
  -17.4,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  83011,                                  !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -17.4,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Schedule:Constant,
  {d32d74ea-a31e-493a-ade9-5089ec10c114}, !- Handle
  Always On Discrete,                     !- Name
  {066b1eab-0894-4692-83ab-5439a73b1fb1}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {066b1eab-0894-4692-83ab-5439a73b1fb1}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ScheduleTypeLimits,
  {f5c3b963-77be-4346-a743-6e42bd3fdfc3}, !- Handle
  Dimensionless,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {0392499c-9e1b-4249-825b-128c225b0144}, !- Handle
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Capacity;                               !- Unit Type

OS:ScheduleTypeLimits,
  {f3f5a83e-9bbd-4cf0-a0c7-ee20b17ee240}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:ScheduleTypeLimits,
  {93d9e7ac-0ee5-4923-b922-79e335012a06}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:ScheduleTypeLimits,
  {c2f84c32-ac10-4c61-8728-c713169c9a24}, !- Handle
  DeltaTemperature,                       !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  DeltaTemperature;                       !- Unit Type

OS:ScheduleTypeLimits,
  {257249c8-3c46-40fb-92e3-708ac2af2e84}, !- Handle
  Dimensionless 1,                        !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:ScheduleTypeLimits,
  {d2c9abc3-194a-46a1-98b8-ddcc789c6df9}, !- Handle
  LinearPowerDensity,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  LinearPowerDensity;                     !- Unit Type

OS:ScheduleTypeLimits,
  {02d2bfec-780d-45d8-bbad-fdb502e9e3ca}, !- Handle
  MassFlowRate,                           !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  MassFlowRate;                           !- Unit Type

OS:ScheduleTypeLimits,
  {b9fb25fc-7ff4-47bb-9bae-13df17609a45}, !- Handle
  Percent,                                !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Percent;                                !- Unit Type

OS:ScheduleTypeLimits,
  {b91d4b08-4413-4633-b531-5e10e559f4d3}, !- Handle
  Pressure,                               !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Pressure;                               !- Unit Type

OS:ScheduleTypeLimits,
  {0e792e9c-06ac-458b-a94b-31e0a2a5f016}, !- Handle
  RotationsPerMinute,                     !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  RotationsPerMinute;                     !- Unit Type

OS:ScheduleTypeLimits,
  {786e47e7-07b8-4a90-805b-68bdde45e06b}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:ScheduleTypeLimits,
  {a3fab38f-68cf-4d75-905c-cbda904ee89e}, !- Handle
  VolumetricFlowRate,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  VolumetricFlowRate;                     !- Unit Type

OS:Curve:Bicubic,
  {31af3db9-3902-4ba0-a001-2dad9e8fce32}, !- Handle
  ASHRAE Boiler Curve,                    !- Name
  1.111720116,                            !- Coefficient1 Constant
  0.078614078,                            !- Coefficient2 x
  -0.400425756,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  -0.000156783,                           !- Coefficient5 y**2
  0.009384599,                            !- Coefficient6 x*y
  0.234257955,                            !- Coefficient7 x**3
  1.32927e-006,                           !- Coefficient8 y**3
  -0.004446701,                           !- Coefficient9 x**2*y
  -1.22498e-005,                          !- Coefficient10 x*y**2
  0.1,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  20,                                     !- Minimum Value of y
  80;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {e96ab9fa-92a1-4c9c-9542-b97b710c5cc6}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9be80875-240d-49a3-989e-4f5c943acce8}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.718954,                               !- Coefficient1 Constant
  0.435436,                               !- Coefficient2 x
  -0.154193,                              !- Coefficient3 x**2
  0.75,                                   !- Minimum Value of x
  1.25;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {dc370dd1-f510-4a80-9b61-1eaf0e01e2b2}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {36209802-c9fb-4cff-9517-1f11b0c7095a}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e45894c6-a1d7-4e05-9d5c-21c467147296}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f7f7ac95-500b-47f0-a8e4-4b2504bd2dd2}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {890a4f7e-aee8-476e-8d44-a7d6003a30ef}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.718954,                               !- Coefficient1 Constant
  0.435436,                               !- Coefficient2 x
  -0.154193,                              !- Coefficient3 x**2
  0.75,                                   !- Minimum Value of x
  1.25;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {30dea0ff-6196-4b29-97a5-f735a6898f31}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {27da1b7f-a560-4a58-8f32-45e5f7ec5f43}, !- Handle
  Curve Quadratic 5,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {bfc62968-0d19-4d40-9e63-0265fb80dcc0}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {101c1bd9-135d-44a4-886b-8d31370634f3}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6a6ad8d4-a7e5-4672-a507-60beee29b64d}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.718954,                               !- Coefficient1 Constant
  0.435436,                               !- Coefficient2 x
  -0.154193,                              !- Coefficient3 x**2
  0.75,                                   !- Minimum Value of x
  1.25;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {33b1cd67-6f99-4774-b522-767d81f73c00}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ede4f123-db6d-4a3d-857a-487c96065498}, !- Handle
  Curve Quadratic 8,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {fd1a8f91-74fd-4273-b8e9-d90fb07a6f54}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {233136d6-091a-4550-8df2-40909c81f129}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {93dfe304-860b-4bfb-99af-19d4688ff90f}, !- Handle
  Curve Quadratic 10,                     !- Name
  0.718954,                               !- Coefficient1 Constant
  0.435436,                               !- Coefficient2 x
  -0.154193,                              !- Coefficient3 x**2
  0.75,                                   !- Minimum Value of x
  1.25;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {2c8f82c4-5b6f-4af4-aa8f-d7da481909a9}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {48fab165-b17a-44f5-b1c4-35ac4345b7dc}, !- Handle
  Curve Quadratic 11,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d88771e4-a782-4be4-9e53-9d416f5d3664}, !- Handle
  Curve Quadratic 12,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ad1fdf8b-3d27-41c7-a110-16e44a9061c0}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9e05d109-c204-477e-b2de-fcfacf97ed08}, !- Handle
  Curve Quadratic 13,                     !- Name
  0.718954,                               !- Coefficient1 Constant
  0.435436,                               !- Coefficient2 x
  -0.154193,                              !- Coefficient3 x**2
  0.75,                                   !- Minimum Value of x
  1.25;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {267edf20-d535-4585-aa7c-5c053af8055f}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a40bb6b2-5409-47c3-9ae1-aa98e0785280}, !- Handle
  Curve Quadratic 14,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c5a04ec1-0455-451a-a015-e41fe6f02400}, !- Handle
  Curve Quadratic 15,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a3ee23bb-20f4-4d6e-a487-1c1955f7a2ed}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4c08294c-f24b-4b9f-b78f-564bec95f593}, !- Handle
  Curve Quadratic 16,                     !- Name
  0.718954,                               !- Coefficient1 Constant
  0.435436,                               !- Coefficient2 x
  -0.154193,                              !- Coefficient3 x**2
  0.75,                                   !- Minimum Value of x
  1.25;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {15b70210-8912-4220-b3c0-a23205e8b142}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e7f948c7-913d-49e2-8b5d-dee0547ed1c5}, !- Handle
  Curve Quadratic 17,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {27faef6a-2e56-4e0f-97e1-1494b5c2ba5b}, !- Handle
  Curve Quadratic 18,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a38167b7-f158-4da8-abf2-2768c10d62a5}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {58b6b51c-2942-4d7d-8f16-8f452fc55624}, !- Handle
  Curve Quadratic 19,                     !- Name
  0.718954,                               !- Coefficient1 Constant
  0.435436,                               !- Coefficient2 x
  -0.154193,                              !- Coefficient3 x**2
  0.75,                                   !- Minimum Value of x
  1.25;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {3e7684bc-ba29-4b1e-8831-d201f27b75de}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3389a83a-062a-45ce-854b-2eb2822fd705}, !- Handle
  Curve Quadratic 20,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {bb9aa5cc-e8a8-4b9f-b62f-51a3d9bcc8e9}, !- Handle
  Curve Quadratic 21,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {289183ce-8091-444d-a966-91beec77f73e}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {81c4944f-c213-44c5-b3ba-8946979c9a9c}, !- Handle
  Curve Quadratic 22,                     !- Name
  0.718954,                               !- Coefficient1 Constant
  0.435436,                               !- Coefficient2 x
  -0.154193,                              !- Coefficient3 x**2
  0.75,                                   !- Minimum Value of x
  1.25;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {e1a1eaa9-492d-441f-8019-1794184efafa}, !- Handle
  Curve Biquadratic 16,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c4340422-7e80-4fc3-9fab-4b1594491fa2}, !- Handle
  Curve Quadratic 23,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {1f74ebe5-18af-4b79-b36a-49d7fc2edba6}, !- Handle
  Curve Quadratic 24,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {11674e30-d254-48d7-b357-0975e2f78102}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9fbb753b-eba2-4777-80eb-39186365875b}, !- Handle
  Curve Quadratic 25,                     !- Name
  0.718954,                               !- Coefficient1 Constant
  0.435436,                               !- Coefficient2 x
  -0.154193,                              !- Coefficient3 x**2
  0.75,                                   !- Minimum Value of x
  1.25;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {faa14376-a834-4e5d-99e0-7522446c4e0c}, !- Handle
  Curve Biquadratic 18,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0a946765-1959-4d10-ab1e-41a932c64932}, !- Handle
  Curve Quadratic 26,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {be45de16-16e3-4371-b155-105ed4a25dac}, !- Handle
  Curve Quadratic 27,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {df13e513-bee9-4f10-b72f-3432295839c2}, !- Handle
  Curve Biquadratic 19,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {779feff2-1dd1-412e-b887-3881a3ed3cf5}, !- Handle
  Curve Quadratic 28,                     !- Name
  0.718954,                               !- Coefficient1 Constant
  0.435436,                               !- Coefficient2 x
  -0.154193,                              !- Coefficient3 x**2
  0.75,                                   !- Minimum Value of x
  1.25;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {09baeb0e-73bd-4edc-b121-f7a81de16456}, !- Handle
  Curve Biquadratic 20,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {031392b0-c32f-4110-8996-aaec37437f45}, !- Handle
  Curve Quadratic 29,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {aa9620b9-3e0f-4595-ae14-6bed70010dee}, !- Handle
  Curve Quadratic 30,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a848898c-b1ac-4394-aee8-35d1f61dcbe8}, !- Handle
  Curve Biquadratic 21,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f8dbec5d-a2e9-494d-a2c2-778fe99db730}, !- Handle
  Curve Quadratic 31,                     !- Name
  0.718954,                               !- Coefficient1 Constant
  0.435436,                               !- Coefficient2 x
  -0.154193,                              !- Coefficient3 x**2
  0.75,                                   !- Minimum Value of x
  1.25;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {f6b0c4ff-f0d0-4c33-b8be-604ca0f813b5}, !- Handle
  Curve Biquadratic 22,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d74b5152-d043-461e-a592-19bc9014da04}, !- Handle
  Curve Quadratic 32,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {8822028c-86cc-4f1f-8765-c86dc6c4cdeb}, !- Handle
  Curve Quadratic 33,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {342a6f8f-4d8e-4da6-b020-a8224bbc8873}, !- Handle
  Curve Biquadratic 23,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bdc3cffd-b882-47e6-8935-7eb72d5366f8}, !- Handle
  Curve Quadratic 34,                     !- Name
  0.718954,                               !- Coefficient1 Constant
  0.435436,                               !- Coefficient2 x
  -0.154193,                              !- Coefficient3 x**2
  0.75,                                   !- Minimum Value of x
  1.25;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {770d3fce-2ba1-4304-820e-329a2a89ef15}, !- Handle
  Curve Biquadratic 24,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {edc0bdd3-42fd-4407-b0ea-0782bfd96b44}, !- Handle
  Curve Quadratic 35,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {5ac352fe-28de-4dbc-a670-f5468d528ad1}, !- Handle
  Curve Quadratic 36,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8420dc20-9d8e-4e74-8f10-285ad994ade5}, !- Handle
  Curve Biquadratic 25,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ed184ba8-99fd-4a75-98f1-21d67fbee4e6}, !- Handle
  Curve Quadratic 37,                     !- Name
  0.718954,                               !- Coefficient1 Constant
  0.435436,                               !- Coefficient2 x
  -0.154193,                              !- Coefficient3 x**2
  0.75,                                   !- Minimum Value of x
  1.25;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {d7c59ce0-e638-4ae9-9a49-7eb339bfcdf7}, !- Handle
  Curve Biquadratic 26,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c2ff3b0c-df10-48cd-baf9-ca9869114e7e}, !- Handle
  Curve Quadratic 38,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c012cad7-9d83-4139-a393-1d82d87b3f37}, !- Handle
  Curve Quadratic 39,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {230b7a64-2b70-4df8-a57c-549907669ca6}, !- Handle
  Curve Biquadratic 27,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {550e2e2f-4b48-420d-8a5e-bd639e63f1e6}, !- Handle
  Curve Quadratic 40,                     !- Name
  0.718954,                               !- Coefficient1 Constant
  0.435436,                               !- Coefficient2 x
  -0.154193,                              !- Coefficient3 x**2
  0.75,                                   !- Minimum Value of x
  1.25;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {9aac7949-1540-42f4-b2b3-ee76454834f5}, !- Handle
  Curve Biquadratic 28,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c047f5ac-b5de-49c9-8fe4-85436f6cc608}, !- Handle
  Curve Quadratic 41,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {96ea3572-aabb-45c5-ba9f-438415cb3daf}, !- Handle
  Curve Quadratic 42,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a3a98300-14fd-45ba-9753-f6f5a104105a}, !- Handle
  Curve Biquadratic 29,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c5b94395-55c5-4b5c-b029-3c0b35f9d5f8}, !- Handle
  Curve Quadratic 43,                     !- Name
  0.718954,                               !- Coefficient1 Constant
  0.435436,                               !- Coefficient2 x
  -0.154193,                              !- Coefficient3 x**2
  0.75,                                   !- Minimum Value of x
  1.25;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {1ea3e127-561d-4833-baab-31dd810509a6}, !- Handle
  Curve Biquadratic 30,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {de5843b9-9075-4b70-adf7-fb4cdbc27053}, !- Handle
  Curve Quadratic 44,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {8fa3257f-b44f-482c-9145-ee135e7d95bf}, !- Handle
  Curve Quadratic 45,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ec34225a-2ca5-4c51-9631-a0c50c38918e}, !- Handle
  Curve Biquadratic 31,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4d4d9aae-16da-4811-875f-624a9e1db247}, !- Handle
  Curve Quadratic 46,                     !- Name
  0.718954,                               !- Coefficient1 Constant
  0.435436,                               !- Coefficient2 x
  -0.154193,                              !- Coefficient3 x**2
  0.75,                                   !- Minimum Value of x
  1.25;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {5fedad0b-c3e6-4b52-8423-0181691fe201}, !- Handle
  Curve Biquadratic 32,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {85110aeb-5b42-4243-a344-df4596c1218b}, !- Handle
  Curve Quadratic 47,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {8b2d4fca-5daf-473c-90a0-3299a3aacac1}, !- Handle
  Curve Quadratic 48,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {13acc8d8-5337-4585-b6e7-d2ac64930950}, !- Handle
  Curve Biquadratic 33,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {40b8eda9-13e2-4cc1-afb4-ed9d81563f3c}, !- Handle
  Curve Quadratic 49,                     !- Name
  0.718954,                               !- Coefficient1 Constant
  0.435436,                               !- Coefficient2 x
  -0.154193,                              !- Coefficient3 x**2
  0.75,                                   !- Minimum Value of x
  1.25;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {fa024d21-7291-49c1-9495-33abe150ca60}, !- Handle
  Curve Biquadratic 34,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4870e891-a013-4e0e-8c54-199eccea2913}, !- Handle
  Curve Quadratic 50,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c89e4706-be1d-4079-a31a-4b9a7ec9ed77}, !- Handle
  Curve Quadratic 51,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f5b5d77b-3406-4d84-8ce9-a7e362173416}, !- Handle
  Curve Biquadratic 35,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1553adf3-bcb2-4b1d-b7ae-34fd8ef01ffc}, !- Handle
  Curve Quadratic 52,                     !- Name
  0.718954,                               !- Coefficient1 Constant
  0.435436,                               !- Coefficient2 x
  -0.154193,                              !- Coefficient3 x**2
  0.75,                                   !- Minimum Value of x
  1.25;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {ba88e93e-c315-4ed3-ade0-d63063bc2a82}, !- Handle
  Curve Biquadratic 36,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ae2f6f7c-2df8-476a-906a-976b7012d4ae}, !- Handle
  Curve Quadratic 53,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {5ae8b716-5658-4d4d-b2c3-3e40839caa6d}, !- Handle
  Curve Quadratic 54,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {09aaefc9-8938-4542-9312-9bc85ec33e6b}, !- Handle
  Curve Biquadratic 37,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {13efcef8-866b-4156-bec8-2c0e4b30c3f9}, !- Handle
  Curve Quadratic 55,                     !- Name
  0.718954,                               !- Coefficient1 Constant
  0.435436,                               !- Coefficient2 x
  -0.154193,                              !- Coefficient3 x**2
  0.75,                                   !- Minimum Value of x
  1.25;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {acb1892a-ce06-4b34-8cdd-3533a76706e8}, !- Handle
  Curve Biquadratic 38,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2ab2472c-4e8b-4fc6-adec-e63948dccc99}, !- Handle
  Curve Quadratic 56,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {21a205d4-0dca-4d08-8ff9-318c15263a8d}, !- Handle
  Curve Quadratic 57,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2def43b2-8b8b-4ca0-b1fb-1118cf901dee}, !- Handle
  Curve Biquadratic 39,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d48ba7ba-8695-46a9-b30a-6c8c13720f4e}, !- Handle
  Curve Quadratic 58,                     !- Name
  0.718954,                               !- Coefficient1 Constant
  0.435436,                               !- Coefficient2 x
  -0.154193,                              !- Coefficient3 x**2
  0.75,                                   !- Minimum Value of x
  1.25;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {5220e719-323c-4189-80ed-53fde8285520}, !- Handle
  Curve Biquadratic 40,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a8a1d5f9-a7ac-498a-a7d6-7000e5b887bd}, !- Handle
  Curve Quadratic 59,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {a493c48c-95fe-4940-b2e2-ac67fa1a0515}, !- Handle
  Curve Quadratic 60,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b3fab9cf-bd4e-446f-8ecb-c9d9156ac705}, !- Handle
  Curve Biquadratic 41,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a68184d8-ebb7-46e6-96f8-d015f66bb5e6}, !- Handle
  Curve Quadratic 61,                     !- Name
  0.718954,                               !- Coefficient1 Constant
  0.435436,                               !- Coefficient2 x
  -0.154193,                              !- Coefficient3 x**2
  0.75,                                   !- Minimum Value of x
  1.25;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {ea065706-f663-43f6-b27d-2e946fc23297}, !- Handle
  Curve Biquadratic 42,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cb8a50ca-b05c-4078-a765-1ec7e508ef17}, !- Handle
  Curve Quadratic 62,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {27f784f0-9943-4d0e-be8d-f95f37d481d2}, !- Handle
  Curve Quadratic 63,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {009ead51-155e-44ad-92e1-58df92a579f1}, !- Handle
  Curve Biquadratic 43,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c28d4ea8-1a2d-45e4-8027-2ffedea4a7f9}, !- Handle
  Curve Quadratic 64,                     !- Name
  0.718954,                               !- Coefficient1 Constant
  0.435436,                               !- Coefficient2 x
  -0.154193,                              !- Coefficient3 x**2
  0.75,                                   !- Minimum Value of x
  1.25;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {ccdef5d3-c452-40c8-9c7e-137a8a1a8efb}, !- Handle
  Curve Biquadratic 44,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {215f596a-5b68-4399-ac1e-ea8815b86009}, !- Handle
  Curve Quadratic 65,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {6125a98e-601a-4450-a669-040a58a75c77}, !- Handle
  Curve Quadratic 66,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2b4121f7-b1ff-4dd3-98f0-8d96915c04df}, !- Handle
  Curve Biquadratic 45,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d968a5e4-b0f2-49d4-b9c6-68c7c95bfe70}, !- Handle
  Curve Quadratic 67,                     !- Name
  0.718954,                               !- Coefficient1 Constant
  0.435436,                               !- Coefficient2 x
  -0.154193,                              !- Coefficient3 x**2
  0.75,                                   !- Minimum Value of x
  1.25;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {343ba522-e935-4a36-a6ee-5298a60edfc3}, !- Handle
  Curve Biquadratic 46,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {541e5cfc-6399-4a5c-bfcb-b2385a5674c5}, !- Handle
  Curve Quadratic 68,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {0874ceff-ef75-4a19-bb90-4bbb8df0eb9b}, !- Handle
  Curve Quadratic 69,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {29f911c4-b567-4aa0-b6cc-2ff97aafa882}, !- Handle
  Curve Biquadratic 47,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {20d1c81e-44d4-4f74-beb1-3e6af2250579}, !- Handle
  Curve Quadratic 70,                     !- Name
  0.718954,                               !- Coefficient1 Constant
  0.435436,                               !- Coefficient2 x
  -0.154193,                              !- Coefficient3 x**2
  0.75,                                   !- Minimum Value of x
  1.25;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {4bde830a-9869-4bbb-bcf1-517c27cc1915}, !- Handle
  Curve Biquadratic 48,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {77a5aa52-8748-4f44-ba74-e3aa584849d8}, !- Handle
  Curve Quadratic 71,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {bb32ea2d-4f56-4386-92a4-7ea894e7ad85}, !- Handle
  Curve Quadratic 72,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {53421429-dd21-45ad-aadb-34610d3d078c}, !- Handle
  Curve Biquadratic 49,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f873b312-bd4b-42b0-affb-9531b39a82d7}, !- Handle
  Curve Quadratic 73,                     !- Name
  0.718954,                               !- Coefficient1 Constant
  0.435436,                               !- Coefficient2 x
  -0.154193,                              !- Coefficient3 x**2
  0.75,                                   !- Minimum Value of x
  1.25;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {054dc0c0-c831-4bea-a100-19b6f9827cc2}, !- Handle
  Curve Biquadratic 50,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c67fa949-e773-4e47-bbd3-6c82156dde97}, !- Handle
  Curve Quadratic 74,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {61499f4c-7acd-4637-a2b8-e5e41506220b}, !- Handle
  Curve Quadratic 75,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {69c25174-27c4-40ed-bfab-5873411e8a59}, !- Handle
  Curve Biquadratic 51,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {45cd423e-ad1b-43c6-b5d2-41d670150fdf}, !- Handle
  Curve Quadratic 76,                     !- Name
  0.718954,                               !- Coefficient1 Constant
  0.435436,                               !- Coefficient2 x
  -0.154193,                              !- Coefficient3 x**2
  0.75,                                   !- Minimum Value of x
  1.25;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {15842dc2-04f2-4fc3-b348-e585613a5ec0}, !- Handle
  Curve Biquadratic 52,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a7c13a47-2905-4b11-989a-ca551717b980}, !- Handle
  Curve Quadratic 77,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {f8d63b05-7a8f-4d40-b9bb-0bf6aed727a8}, !- Handle
  Curve Quadratic 78,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1931d696-f7ce-4fb3-987d-6d335f2087d5}, !- Handle
  Curve Biquadratic 53,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5bc71131-a8bc-48ee-8388-f1574be98639}, !- Handle
  Curve Quadratic 79,                     !- Name
  0.718954,                               !- Coefficient1 Constant
  0.435436,                               !- Coefficient2 x
  -0.154193,                              !- Coefficient3 x**2
  0.75,                                   !- Minimum Value of x
  1.25;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {1e9d05ff-4c05-4679-81a8-0f20c0c32c99}, !- Handle
  Curve Biquadratic 54,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {23fb96c6-474f-4fef-81b0-804b7e434463}, !- Handle
  Curve Quadratic 80,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {49482cd8-541d-46d0-a32d-d40656863f7f}, !- Handle
  Curve Quadratic 81,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {59c92708-a38b-43a0-81d5-ef08310e1442}, !- Handle
  Curve Biquadratic 55,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {587a5e68-39c7-4f59-90b7-5d8ecfab8398}, !- Handle
  Curve Quadratic 82,                     !- Name
  0.718954,                               !- Coefficient1 Constant
  0.435436,                               !- Coefficient2 x
  -0.154193,                              !- Coefficient3 x**2
  0.75,                                   !- Minimum Value of x
  1.25;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {f98a1926-dc37-47f1-ad1a-877330f91378}, !- Handle
  Curve Biquadratic 56,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ec4fa99d-d61b-41a7-b946-c04353138dc9}, !- Handle
  Curve Quadratic 83,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {249bd494-8a51-4b26-8e51-8c72cb1b4391}, !- Handle
  Curve Quadratic 84,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {442dcfb9-2d3c-408d-95dc-fd6e3c99beb5}, !- Handle
  Curve Biquadratic 57,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {af4ba3e2-7d7c-47ce-adfb-8efc3a98d836}, !- Handle
  Curve Quadratic 85,                     !- Name
  0.718954,                               !- Coefficient1 Constant
  0.435436,                               !- Coefficient2 x
  -0.154193,                              !- Coefficient3 x**2
  0.75,                                   !- Minimum Value of x
  1.25;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {d49e05c0-e4f3-4089-9a59-1babfbefe949}, !- Handle
  Curve Biquadratic 58,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {acfff144-c7b7-4a18-ad8b-9e03f3988843}, !- Handle
  Curve Quadratic 86,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {f52c22da-9f0c-4607-ab1f-7eef02a1b0ba}, !- Handle
  Curve Quadratic 87,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {264dda74-faab-4468-87f5-9517f143fc00}, !- Handle
  Curve Biquadratic 59,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5f1f4079-472a-40c5-8149-cb4f2fb70ca8}, !- Handle
  Curve Quadratic 88,                     !- Name
  0.718954,                               !- Coefficient1 Constant
  0.435436,                               !- Coefficient2 x
  -0.154193,                              !- Coefficient3 x**2
  0.75,                                   !- Minimum Value of x
  1.25;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {c4ce4d25-a56b-44b4-98d4-9963cb1795a3}, !- Handle
  Curve Biquadratic 60,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e486834a-e378-4fde-ad93-d56d82788e7f}, !- Handle
  Curve Quadratic 89,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {da8f75f1-0f29-4dce-873e-0cfa50d9f74e}, !- Handle
  Curve Quadratic 90,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {389ceba8-0b2d-4591-8b1a-eb5654cde6fb}, !- Handle
  Curve Biquadratic 61,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {da9a4100-34a8-4775-8773-c64aa3d25619}, !- Handle
  Curve Quadratic 91,                     !- Name
  0.718954,                               !- Coefficient1 Constant
  0.435436,                               !- Coefficient2 x
  -0.154193,                              !- Coefficient3 x**2
  0.75,                                   !- Minimum Value of x
  1.25;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {eaf742ed-8536-4552-a10f-afa49ce70918}, !- Handle
  Curve Biquadratic 62,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {91d8bb56-0b86-487d-a99d-358f7ced84fc}, !- Handle
  Curve Quadratic 92,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {21d00028-476b-4f23-8579-26f8e801f490}, !- Handle
  Curve Quadratic 93,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3d696e9c-4ccd-488c-afbd-734448a8a21f}, !- Handle
  Curve Biquadratic 63,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {01b66dfb-4b57-40a1-b90d-9eb5dfdcd1e0}, !- Handle
  Curve Quadratic 94,                     !- Name
  0.718954,                               !- Coefficient1 Constant
  0.435436,                               !- Coefficient2 x
  -0.154193,                              !- Coefficient3 x**2
  0.75,                                   !- Minimum Value of x
  1.25;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {f4b82893-40f0-4a4c-a7f4-376e457e44f4}, !- Handle
  Curve Biquadratic 64,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fca4d38e-9116-4f53-af5f-00ed26ecd00e}, !- Handle
  Curve Quadratic 95,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {4d9ce34d-f482-4f5a-915a-bc7b3ffb9633}, !- Handle
  Curve Quadratic 96,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {21120323-6221-453e-9237-f822235cf3d3}, !- Handle
  Curve Biquadratic 65,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {34839785-4210-4f60-8970-573ad9258cc4}, !- Handle
  Curve Quadratic 97,                     !- Name
  0.718954,                               !- Coefficient1 Constant
  0.435436,                               !- Coefficient2 x
  -0.154193,                              !- Coefficient3 x**2
  0.75,                                   !- Minimum Value of x
  1.25;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {c8c6c0a1-a729-47d3-87e7-73057f597ee6}, !- Handle
  Curve Biquadratic 66,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {aae6020b-f155-4ff5-be92-fcca12e60d6c}, !- Handle
  Curve Quadratic 98,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {bd6d996a-0697-46dc-a587-a9282c1802a6}, !- Handle
  Curve Quadratic 99,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d0d70abc-7130-4aae-81a3-d61e6508fe09}, !- Handle
  Curve Biquadratic 67,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6dba7d08-37f4-4009-b458-016b253842cc}, !- Handle
  Curve Quadratic 100,                    !- Name
  0.718954,                               !- Coefficient1 Constant
  0.435436,                               !- Coefficient2 x
  -0.154193,                              !- Coefficient3 x**2
  0.75,                                   !- Minimum Value of x
  1.25;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {ad87f093-e0c2-4038-a0d6-b1a8d6c3efe8}, !- Handle
  Curve Biquadratic 68,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5eb43bc9-c417-412f-8712-d9a5d558f591}, !- Handle
  Curve Quadratic 101,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {14d0d47b-f1fb-425d-94c8-dece4f4b3ba2}, !- Handle
  Curve Quadratic 102,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {cb707ea8-536e-4653-81db-4a398d6ea984}, !- Handle
  Curve Biquadratic 69,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d44d49a1-e818-475d-b111-a41f8049bfa6}, !- Handle
  Curve Quadratic 103,                    !- Name
  0.718954,                               !- Coefficient1 Constant
  0.435436,                               !- Coefficient2 x
  -0.154193,                              !- Coefficient3 x**2
  0.75,                                   !- Minimum Value of x
  1.25;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {67a99dbc-a2d5-49e5-b17e-fe88a9a76d32}, !- Handle
  Curve Biquadratic 70,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a388b438-b7ee-46ef-9ed2-bc2af7d79af5}, !- Handle
  Curve Quadratic 104,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {99e61485-39b4-4906-9292-435f385ca864}, !- Handle
  Curve Quadratic 105,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {cc5873e3-1696-4483-877e-018a953f39ae}, !- Handle
  Curve Biquadratic 71,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e2745a33-33b3-4651-9573-0cd5ac9b9f88}, !- Handle
  Curve Quadratic 106,                    !- Name
  0.718954,                               !- Coefficient1 Constant
  0.435436,                               !- Coefficient2 x
  -0.154193,                              !- Coefficient3 x**2
  0.75,                                   !- Minimum Value of x
  1.25;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {8b20d54c-144e-47df-9072-dc1c8512bfd0}, !- Handle
  Curve Biquadratic 72,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0f2d73bb-cb34-4062-a907-b216a164a442}, !- Handle
  Curve Quadratic 107,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {f60d0395-f81a-42e0-82f3-423b2fb75111}, !- Handle
  Curve Quadratic 108,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {34995ff6-483f-4ed9-8b30-3d8fff26af1b}, !- Handle
  Curve Biquadratic 73,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {26c1a173-1548-4e08-8670-599fa05828e0}, !- Handle
  Curve Quadratic 109,                    !- Name
  0.718954,                               !- Coefficient1 Constant
  0.435436,                               !- Coefficient2 x
  -0.154193,                              !- Coefficient3 x**2
  0.75,                                   !- Minimum Value of x
  1.25;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {8c16cd86-7b2b-4c68-b217-909f1d232b0b}, !- Handle
  Curve Biquadratic 74,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3911d17f-664e-4f57-b661-dd3c6fbfc830}, !- Handle
  Curve Quadratic 110,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {948537c1-d565-4fee-8179-de0cc0ef7693}, !- Handle
  Curve Quadratic 111,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {844fa9ef-e199-4f8c-8c6d-a7aa53bc1d18}, !- Handle
  Curve Biquadratic 75,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {92740871-8851-46fb-b876-6cba0113e70d}, !- Handle
  Curve Quadratic 112,                    !- Name
  0.718954,                               !- Coefficient1 Constant
  0.435436,                               !- Coefficient2 x
  -0.154193,                              !- Coefficient3 x**2
  0.75,                                   !- Minimum Value of x
  1.25;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {320bcf1e-9226-4982-99e0-47bda80a1564}, !- Handle
  Curve Biquadratic 76,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b73b27a4-da33-489b-b2c8-deb655ac5d12}, !- Handle
  Curve Quadratic 113,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {906e56cd-a51d-42b4-8c5b-f0b2b643c633}, !- Handle
  Curve Quadratic 114,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {670fb976-8075-4c89-a1e2-cdbfe323f44d}, !- Handle
  Curve Biquadratic 77,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4172f6ea-a11c-4ff2-b7f1-7aee0b59ebfc}, !- Handle
  Curve Quadratic 115,                    !- Name
  0.718954,                               !- Coefficient1 Constant
  0.435436,                               !- Coefficient2 x
  -0.154193,                              !- Coefficient3 x**2
  0.75,                                   !- Minimum Value of x
  1.25;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {36bd512f-7463-4436-b6ed-92cfa6b977e9}, !- Handle
  Curve Biquadratic 78,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e0b13a8c-2a63-45ce-8dea-f03118c65320}, !- Handle
  Curve Quadratic 116,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e2e97a5e-52ad-43a0-b0e2-54cbebffbcf9}, !- Handle
  Curve Quadratic 117,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b031953e-365f-4028-acd1-ecead72aed74}, !- Handle
  Curve Biquadratic 79,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {456b28f5-3e89-43ae-8c1b-a5316efeecd9}, !- Handle
  Curve Quadratic 118,                    !- Name
  0.718954,                               !- Coefficient1 Constant
  0.435436,                               !- Coefficient2 x
  -0.154193,                              !- Coefficient3 x**2
  0.75,                                   !- Minimum Value of x
  1.25;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {8a85e1e2-fb70-4837-b42f-632c0404d1a3}, !- Handle
  Curve Biquadratic 80,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {842fc4ae-ccaf-492d-9db0-705cc3e3015b}, !- Handle
  Curve Quadratic 119,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b36370cc-e107-4a4d-af27-7e176eee246c}, !- Handle
  Curve Quadratic 120,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b005cf90-7e06-4868-b401-70736354bc20}, !- Handle
  Curve Biquadratic 81,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {03b99d02-286c-4ea4-9b30-b3bebc556c52}, !- Handle
  Curve Quadratic 121,                    !- Name
  0.718954,                               !- Coefficient1 Constant
  0.435436,                               !- Coefficient2 x
  -0.154193,                              !- Coefficient3 x**2
  0.75,                                   !- Minimum Value of x
  1.25;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {53c791f9-64b1-46c6-bec7-3a739e10c2b8}, !- Handle
  Curve Biquadratic 82,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {93986274-4d0b-435c-b68c-e69972c6a596}, !- Handle
  Curve Quadratic 122,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {65c32fcc-6319-4bf5-8132-5334460d2f7f}, !- Handle
  Curve Quadratic 123,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {60c853d4-f6f5-410f-b193-85d8b1dca315}, !- Handle
  Curve Biquadratic 83,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7dc93b7e-86b3-4a22-b60d-452496b91c79}, !- Handle
  Curve Quadratic 124,                    !- Name
  0.718954,                               !- Coefficient1 Constant
  0.435436,                               !- Coefficient2 x
  -0.154193,                              !- Coefficient3 x**2
  0.75,                                   !- Minimum Value of x
  1.25;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {27f1ca5d-0182-468a-bd94-f9b79d7349b4}, !- Handle
  Curve Biquadratic 84,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6e14b88c-5ea1-4dbb-811c-41787094cca7}, !- Handle
  Curve Quadratic 125,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {a351ae0a-ee72-41e9-94ee-46928759b1e8}, !- Handle
  Curve Quadratic 126,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fd88f47c-2162-4f85-a19d-dac590371b23}, !- Handle
  Curve Biquadratic 85,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {aa70228a-c477-41e6-900e-74256d4baabc}, !- Handle
  Curve Quadratic 127,                    !- Name
  0.718954,                               !- Coefficient1 Constant
  0.435436,                               !- Coefficient2 x
  -0.154193,                              !- Coefficient3 x**2
  0.75,                                   !- Minimum Value of x
  1.25;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {35f06823-eda1-4c87-87b2-5ca37295e3bc}, !- Handle
  Curve Biquadratic 86,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {af846937-8ed1-47d8-9b5e-4fac46c6472c}, !- Handle
  Curve Quadratic 128,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {35e57fcb-e536-4824-b5a4-d3673131a812}, !- Handle
  Curve Quadratic 129,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f620d3e2-81e2-4ce4-80d4-6edbb7d0d024}, !- Handle
  Curve Biquadratic 87,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {95f1b7e9-2947-45fc-9709-2f65e5df82b5}, !- Handle
  Curve Quadratic 130,                    !- Name
  0.718954,                               !- Coefficient1 Constant
  0.435436,                               !- Coefficient2 x
  -0.154193,                              !- Coefficient3 x**2
  0.75,                                   !- Minimum Value of x
  1.25;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {c040a00d-4a5d-499c-a572-a17cb7d9f040}, !- Handle
  Curve Biquadratic 88,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {76b77634-64ab-44be-b6e3-a9f0cdabcd89}, !- Handle
  Curve Quadratic 131,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {7e4e50dd-4824-48b5-8f9a-82addc4500d4}, !- Handle
  Curve Quadratic 132,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {849a8196-6483-4129-abb1-90ddd32488fc}, !- Handle
  Curve Biquadratic 89,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3baf5b5b-9e32-409a-a02f-65c1841caf32}, !- Handle
  Curve Quadratic 133,                    !- Name
  0.718954,                               !- Coefficient1 Constant
  0.435436,                               !- Coefficient2 x
  -0.154193,                              !- Coefficient3 x**2
  0.75,                                   !- Minimum Value of x
  1.25;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {b65a7b4c-30ca-43a2-a95f-b62cd72c8c98}, !- Handle
  Curve Biquadratic 90,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {757243d7-b277-4d89-9e87-a6735debada7}, !- Handle
  Curve Quadratic 134,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {85fe3067-f77a-4df1-add7-49ca73de468a}, !- Handle
  Curve Quadratic 135,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5f92706a-065f-4bb5-aab1-4540358bc190}, !- Handle
  Curve Biquadratic 91,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f20d6e01-0812-4bbe-9c99-31812b5ee5b7}, !- Handle
  Curve Quadratic 136,                    !- Name
  0.718954,                               !- Coefficient1 Constant
  0.435436,                               !- Coefficient2 x
  -0.154193,                              !- Coefficient3 x**2
  0.75,                                   !- Minimum Value of x
  1.25;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {05fd169d-70aa-4c88-bb4e-b9488998b7fe}, !- Handle
  Curve Biquadratic 92,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e4a412eb-a865-4628-9614-dd8d6aaf18de}, !- Handle
  Curve Quadratic 137,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {a90c885e-c7db-40ac-9adc-85e4a8ecced3}, !- Handle
  Curve Quadratic 138,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7051d70c-e544-4903-aa07-668e6b175573}, !- Handle
  Curve Biquadratic 95,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7b5c1327-e895-42a1-902c-d533157cfedd}, !- Handle
  Curve Quadratic 142,                    !- Name
  0.718954,                               !- Coefficient1 Constant
  0.435436,                               !- Coefficient2 x
  -0.154193,                              !- Coefficient3 x**2
  0.75,                                   !- Minimum Value of x
  1.25;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {7da21bfe-6d9c-40ae-afcd-cc7c4e771f2f}, !- Handle
  Curve Biquadratic 96,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a3f77359-b1fa-4b2d-a2fb-fe8c63dde358}, !- Handle
  Curve Quadratic 143,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d3a36621-ed6f-4ac5-9436-5970990c7632}, !- Handle
  Curve Quadratic 144,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {20f67f03-ce49-4aea-8711-1b63468c17ef}, !- Handle
  Curve Biquadratic 97,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3514f333-7393-4a48-9a68-1ab2506edbc3}, !- Handle
  Curve Quadratic 145,                    !- Name
  0.718954,                               !- Coefficient1 Constant
  0.435436,                               !- Coefficient2 x
  -0.154193,                              !- Coefficient3 x**2
  0.75,                                   !- Minimum Value of x
  1.25;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {25bad30b-c2b8-4c39-9b48-aa4ae27e2c70}, !- Handle
  Curve Biquadratic 98,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {79887bb8-cd0e-4b37-904c-6caea44e5a40}, !- Handle
  Curve Quadratic 146,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {0e9c1db2-2ec6-4ebf-8a6a-c8d2b5b568a5}, !- Handle
  Curve Quadratic 147,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {440b7e02-c026-4f4a-ae61-2c49429a80ce}, !- Handle
  Curve Biquadratic 99,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5470b6ef-5657-4787-9f91-5b913b32cb2f}, !- Handle
  Curve Quadratic 148,                    !- Name
  0.718954,                               !- Coefficient1 Constant
  0.435436,                               !- Coefficient2 x
  -0.154193,                              !- Coefficient3 x**2
  0.75,                                   !- Minimum Value of x
  1.25;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {75e74308-2888-449f-8535-e081817b8ec7}, !- Handle
  Curve Biquadratic 100,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {63654200-5fe9-49c5-974a-597e43556e1e}, !- Handle
  Curve Quadratic 149,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {10270b3f-e867-4068-86c9-c0c230c091dc}, !- Handle
  Curve Quadratic 150,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9962c5ac-87be-4aa0-947a-dc13af0743f8}, !- Handle
  Curve Biquadratic 101,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3cf2069d-5459-49c1-9836-ddfaf14d4749}, !- Handle
  Curve Quadratic 151,                    !- Name
  0.718954,                               !- Coefficient1 Constant
  0.435436,                               !- Coefficient2 x
  -0.154193,                              !- Coefficient3 x**2
  0.75,                                   !- Minimum Value of x
  1.25;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {5eaed353-51e4-4afd-9619-96704db60bff}, !- Handle
  Curve Biquadratic 102,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b61b3ee8-db01-459d-8e91-f70b99eb5ffd}, !- Handle
  Curve Quadratic 152,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {734a432b-f110-4f51-bd46-05793f2456b6}, !- Handle
  Curve Quadratic 153,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {00f0c293-b5cf-48cf-9aa5-8bf138c22c9f}, !- Handle
  Curve Biquadratic 103,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0f0095ec-9111-4f06-b5bb-cdd8b7d0a905}, !- Handle
  Curve Quadratic 154,                    !- Name
  0.718954,                               !- Coefficient1 Constant
  0.435436,                               !- Coefficient2 x
  -0.154193,                              !- Coefficient3 x**2
  0.75,                                   !- Minimum Value of x
  1.25;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {30014f02-91bb-4cc0-9ab5-d2c827e92441}, !- Handle
  Curve Biquadratic 104,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e4acdc8b-4bc9-49a8-9dc9-fddce2afc106}, !- Handle
  Curve Quadratic 155,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {de0541c2-f911-42b6-be25-f9536965a728}, !- Handle
  Curve Quadratic 156,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {847a891d-0f80-48b8-8ed7-1984bc97539e}, !- Handle
  Curve Biquadratic 105,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {79170acb-2b46-46dc-b529-fa72577515c0}, !- Handle
  Curve Quadratic 157,                    !- Name
  0.718954,                               !- Coefficient1 Constant
  0.435436,                               !- Coefficient2 x
  -0.154193,                              !- Coefficient3 x**2
  0.75,                                   !- Minimum Value of x
  1.25;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {8f82a818-70c7-4e8a-9801-78ee1269c58f}, !- Handle
  Curve Biquadratic 106,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {acd745a2-64fa-4913-b78b-3d43ab8fbe6c}, !- Handle
  Curve Quadratic 158,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {181af831-4d40-45ec-bc1d-b8f616719715}, !- Handle
  Curve Quadratic 159,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a05615e6-b81b-48d4-b80a-4ab46201b1f3}, !- Handle
  Curve Biquadratic 107,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6ac9d0e5-5360-4484-9185-3db5f90cc707}, !- Handle
  Curve Quadratic 160,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {597d19d2-3ef5-49f5-aad4-6e2b97711222}, !- Handle
  Curve Biquadratic 108,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d7a4e576-eb33-4ee4-9bd1-e58c772eb351}, !- Handle
  Curve Quadratic 161,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {69f94fa7-ce9a-4222-9459-d8761ad2925a}, !- Handle
  Curve Quadratic 162,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Constant,
  {5da16f66-bb09-475d-9b0d-bb8c5f16a4ff}, !- Handle
  Always On Discrete 1,                   !- Name
  {4f6600b9-3ff2-4405-a8a8-5d0534bf1eac}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {4f6600b9-3ff2-4405-a8a8-5d0534bf1eac}, !- Handle
  Schedule Type Limits 1,                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Exterior:Lights:Definition,
  {7095f571-cbbe-4057-bd80-3da5e5f2622c}, !- Handle
  600.0 w Exterior Lighting Definition,   !- Name
  600;                                    !- Design Level {W}

OS:ScheduleTypeLimits,
  {d4dec88e-594d-4eda-a8c6-1244e52a80cc}, !- Handle
  Exterior Lights Fractional,             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Constant,
  {2b4dcc25-10dd-4c55-ad88-93f54b474aa8}, !- Handle
  600.0 w Exterior Lights Sch,            !- Name
  {d4dec88e-594d-4eda-a8c6-1244e52a80cc}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Exterior:Lights,
  {db4502c1-6bab-4ea3-8e96-c4bc82eed328}, !- Handle
  600.0 w Exterior Light,                 !- Name
  {7095f571-cbbe-4057-bd80-3da5e5f2622c}, !- Exterior Lights Definition Name
  {2b4dcc25-10dd-4c55-ad88-93f54b474aa8}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  Exterior Facade Lighting;               !- End-Use Subcategory

OS:LifeCycleCost,
  {d638822b-6469-4534-b5ad-16a51bc109bf}, !- Handle
  Life Cycle Cost 1,                      !- Name
  ,                                       !- Category
  Building,                               !- Item Type
  {25f71247-df8e-4a59-abe5-885115a5d6b1}, !- Item Name
  0,                                      !- Cost
  CostPerEach;                            !- Cost Units

OS:Schedule:Ruleset,
  {ebbeef58-bb43-4feb-b3be-47413fc45973}, !- Handle
  Always Off Sch,                         !- Name
  ,                                       !- Schedule Type Limits Name
  {268d60c8-c34d-4f9c-b078-b9f3154968eb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {268d60c8-c34d-4f9c-b078-b9f3154968eb}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Construction,
  {58cedaf7-4313-4d85-b1c6-64239721581c}, ! Handle
  90.1-2013 Nonres 5B Ext Wall Steel-Framed, ! Name
  {4d1e9650-1f43-41c9-9548-d9301f4ab2a3}, ! Surface Rendering Name
  {ee60be64-7b4e-4f27-b6e7-c545c3f1b2b7}, ! Layer 1
  {62d4dcb2-a69c-4bd3-9452-a74453a1d5f0}, ! Layer 2
  {3b57b6a5-6800-4ddf-90d9-24b8ca948238}; !- Layer 3

OS:StandardsInformation:Construction,
  {10c04aef-7c1c-4b70-9f7c-082ec13fd77c}, !- Handle
  {58cedaf7-4313-4d85-b1c6-64239721581c}; !- Construction Name

OS:LifeCycleCost,
  {b8a39072-7259-41b4-93e8-30747868b51b}, !- Handle
  LCC_increase_insulation,                !- Name
  Construction,                           !- Category
  Construction,                           !- Item Type
  {58cedaf7-4313-4d85-b1c6-64239721581c}, !- Item Name
  10.7639104167097,                       !- Cost
  CostPerArea,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  20;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {3fdef6f3-48f4-4937-ac98-be34bfef15b5}, !- Handle
  LCC_retrofit_specific,                  !- Name
  Construction,                           !- Category
  Construction,                           !- Item Type
  {58cedaf7-4313-4d85-b1c6-64239721581c}, !- Item Name
  10.7639104167097,                       !- Cost
  CostPerArea,                            !- Cost Units
  ,                                       !- Start of Costs
  1;                                      !- Years from Start

OS:Material,
  {62d4dcb2-a69c-4bd3-9452-a74453a1d5f0}, !- Handle
  Wall Insulation [10]_R-value to: 15.672039870865163 (ft^2*h*R/Btu), !- Name
  MediumRough,                            !- Roughness
  0.124200261915052,                      !- Thickness {m}
  0.045,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {70eef5a8-f7bd-4ed8-b38d-eebcf2243d54}, !- Handle
  {62d4dcb2-a69c-4bd3-9452-a74453a1d5f0}; !- Material Name

OS:Construction,
  {e802fd0b-6219-467e-bb2d-626fcd5853a2}, ! Handle
  90.1-2013 Nonres 5B Roof IEAD,          ! Name
  {1666ccee-a135-40d6-acc5-f2a2d1a5e08d}, ! Surface Rendering Name
  {940b60cc-0c25-4338-8550-5e26d8375ef1}, ! Layer 1
  {f40c11e9-6ba7-44b9-9c14-07901f072888}, ! Layer 2
  {932ed850-1842-4c79-81dc-db428fe7ab01}; !- Layer 3

OS:StandardsInformation:Construction,
  {6409acb2-8768-4ab4-86e0-56ac59397563}, !- Handle
  {e802fd0b-6219-467e-bb2d-626fcd5853a2}; !- Construction Name

OS:LifeCycleCost,
  {5fc02848-b316-46a6-ba92-c7702729b9e9}, !- Handle
  LCC_increase_insulation 8,              !- Name
  Construction,                           !- Category
  Construction,                           !- Item Type
  {e802fd0b-6219-467e-bb2d-626fcd5853a2}, !- Item Name
  10.7639104167097,                       !- Cost
  CostPerArea,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  20;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {61f007e4-dc6e-4846-a79a-fe712a31f3f3}, !- Handle
  LCC_retrofit_specific 8,                !- Name
  Construction,                           !- Category
  Construction,                           !- Item Type
  {e802fd0b-6219-467e-bb2d-626fcd5853a2}, !- Item Name
  10.7639104167097,                       !- Cost
  CostPerArea,                            !- Cost Units
  ,                                       !- Start of Costs
  1;                                      !- Years from Start

OS:Material,
  {f40c11e9-6ba7-44b9-9c14-07901f072888}, !- Handle
  Interior Roof Insulation U-0.057,       !- Name
  MediumRough,                            !- Roughness
  0.10414,                                !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8c9877b4-cede-4329-a5de-bab2e1f2a49b}, !- Handle
  {f40c11e9-6ba7-44b9-9c14-07901f072888}; !- Material Name

OS:DefaultConstructionSet,
  {729465cf-b362-439b-b8e3-c2df104754d2}, !- Handle
  90.1-2019 CZ5 Appendix G,               !- Name
  {cf00df6b-60d1-47f1-98aa-636676a93aa4}, !- Default Exterior Surface Constructions Name
  {7cbed933-8375-4375-b06a-783ba9b2049b}, !- Default Interior Surface Constructions Name
  {96a6f347-977d-4612-8b1a-5a4678527395}, !- Default Ground Contact Surface Constructions Name
  {2d5410b3-4ec6-483b-8fe5-246f57433494}, !- Default Exterior SubSurface Constructions Name
  {0e490c1b-ac8c-4c67-b8e4-24cd23ef719c}, !- Default Interior SubSurface Constructions Name
  {13d868d5-46ca-4749-8732-e431459a7b42}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:ComponentData,
  {e61cd4ca-bd01-4ee0-a227-f683fc07795b}, ! Handle
  Component Data 5,                       ! Name
  {02e88fcd-0411-489f-9cb8-e2abbd7eeb77}, ! UUID
  {9076ef40-b47a-468c-aba8-989b3d613d9f}, ! Version UUID
  1363980944,                             ! Creation Timestamp
  1489169921,                             ! Version Timestamp
  {77a214d6-1fc6-44cc-9a2e-863d2a8c5c24}, ! Name of Object 1
  {db4c9235-ee95-49d8-a380-dac43f4a4ac5}, ! Name of Object 2
  {76c4803a-4cb4-42c9-9661-b8c66111c755}; ! Name of Object 3

OS:Material:NoMass,
  {76c4803a-4cb4-42c9-9661-b8c66111c755}, ! Handle
  CP02 CARPET PAD 1,                      ! Name
  VeryRough,                              ! Roughness
  0.21648,                                ! Thermal Resistance {m2-K/W}
  0.9,                                    ! Thermal Absorptance
  0.7,                                    ! Solar Absorptance
  0.8;                                    ! Visible Absorptance

OS:Material,
  {db4c9235-ee95-49d8-a380-dac43f4a4ac5}, !- Handle
  MAT-CC05 8 HW CONCRETE 1,               !- Name
  Rough,                                  !- Roughness
  0.20321,                                !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {77a214d6-1fc6-44cc-9a2e-863d2a8c5c24}, ! Handle
  189.1-2009 Nonres 5B Ext Slab Unheated - 8in Slab with Carpet, ! Name
  {208e520e-9c54-4223-851b-21512a436824}, ! Surface Rendering Name
  {db4c9235-ee95-49d8-a380-dac43f4a4ac5}, ! Layer 1
  {76c4803a-4cb4-42c9-9661-b8c66111c755}; ! Layer 2

OS:StandardsInformation:Construction,
  {5fac70b8-bc80-43d4-97c1-db4e6864b97a}, !- Handle
  {77a214d6-1fc6-44cc-9a2e-863d2a8c5c24}; !- Construction Name

OS:StandardsInformation:Material,
  {744cae2b-0919-433f-9ffb-b46310403170}, !- Handle
  {76c4803a-4cb4-42c9-9661-b8c66111c755}; !- Material Name

OS:StandardsInformation:Material,
  {39310ce4-9423-4a17-8176-e47a21a98aa5}, !- Handle
  {db4c9235-ee95-49d8-a380-dac43f4a4ac5}; !- Material Name

OS:Material,
  {c38ca44c-3dbf-4203-b5d4-f00864960663}, !- Handle
  Heavyweight Concrete - 6 in. - 140 lb/ft3, !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  1.95,                                   !- Conductivity {W/m-K}
  2242.58487235442,                       !- Density {kg/m3}
  900;                                    !- Specific Heat {J/kg-K}

OS:ComponentData,
  {4d3e7998-205f-40a9-be33-7056313d5ee8}, !- Handle
  OS:ComponentData 1,                     !- Name
  {c8581a77-251d-42a9-86b0-a6364e37e9e3}, !- UUID
  {93ffccb1-a403-4880-9201-218185189022}, !- Version UUID
  ,                                       !- Creation Timestamp
  ,                                       !- Version Timestamp
  {c38ca44c-3dbf-4203-b5d4-f00864960663}; !- Name of Object 1

OS:StandardsInformation:Material,
  {c106c742-65c1-40db-845f-564a2ec04d37}, !- Handle
  {c38ca44c-3dbf-4203-b5d4-f00864960663}; !- Material Name

OS:SpaceType,
  {ba2764e3-c8c2-4ce6-9a16-30d6161998ad}, !- Handle
  Restroom,                               !- Name
  ,                                       !- Default Construction Set Name
  {202c71d7-70f4-4c26-9d87-6cff5c390ab5}, !- Default Schedule Set Name
  {50e4f3e9-e243-416d-aac6-732395c9c65b}, !- Group Rendering Name
  {facf17a1-1cbd-4bbe-8640-c847ea355719}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  MidriseApartment,                       !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Lights,
  {5ece2764-d194-4925-bd8d-930007c68ff0}, !- Handle
  90.1-2016 - MidriseApartment - Restroom Lights Load, !- Name
  {f1fa8c97-1fd9-40ad-972b-e0aa57a41ee5}, !- Lights Definition Name
  {ba2764e3-c8c2-4ce6-9a16-30d6161998ad}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {b7d1995c-8a60-40cd-ab2e-71ebd2e629f7}, !- Handle
  90.1-2016 - MidriseApartment - Restroom Infiltration, !- Name
  {ba2764e3-c8c2-4ce6-9a16-30d6161998ad}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {51123ea7-d1c5-4e44-ad89-9a05dd8e6d58}, ! Handle
  Office Misc Occ,                        ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  {574f7fb7-37e5-4cfa-9ba3-7f99df253bd0}, ! Default Day Schedule Name
  {87944e1d-a433-477d-b78e-c36998705c5d}, ! Summer Design Day Schedule Name
  {1291e171-1c5d-467a-9cf0-3af1cd46265f}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {574f7fb7-37e5-4cfa-9ba3-7f99df253bd0}, ! Handle
  Office Bldg Occ Default Schedule 1,     ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.200000002980232,                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.400000005960464,                      !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.100000001490116,                      !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0500000007450581;                     !- Value Until Time 6

OS:Schedule:Day,
  {87944e1d-a433-477d-b78e-c36998705c5d}, ! Handle
  Office Bldg Occ Summer Design Day 1,    ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Day,
  {1291e171-1c5d-467a-9cf0-3af1cd46265f}, ! Handle
  Office Bldg Occ Winter Design Day 1,    ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {8eb81b21-201f-4985-bbe4-96e5498a8753}, !- Handle
  Office Misc Occ Rule 1,                 !- Name
  {51123ea7-d1c5-4e44-ad89-9a05dd8e6d58}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dbbbaff0-ec5d-4cee-bf52-5bf4aa6f78b2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {0215b803-a459-42ab-9dea-7addd5b61dc9}, !- Handle
  Office Misc Occ Rule 2,                 !- Name
  {51123ea7-d1c5-4e44-ad89-9a05dd8e6d58}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e5e65882-8dce-4613-9070-d843716016c7}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dbbbaff0-ec5d-4cee-bf52-5bf4aa6f78b2}, ! Handle
  Office Bldg Occ Rule 1 Day Schedule 1,  ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {e5e65882-8dce-4613-9070-d843716016c7}, ! Handle
  Office Bldg Occ Rule 2 Day Schedule 1,  ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.100000001490116,                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {08f11441-a948-4aef-a78f-5d563a17bd48}, ! Handle
  Office Activity,                        ! Name
  {f59d27ab-343d-4612-befd-3a51d3af5b35}, ! Schedule Type Limits Name
  {634e4121-537f-4921-a93c-fe5c54abc83c}, ! Default Day Schedule Name
  {4ea710bc-507e-4835-90bf-01222c7bb434}, ! Summer Design Day Schedule Name
  {05319650-d6c4-4c0d-b0b6-6fb45f552307}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {634e4121-537f-4921-a93c-fe5c54abc83c}, ! Handle
  Office Activity Default Schedule,       ! Name
  {f59d27ab-343d-4612-befd-3a51d3af5b35}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {4ea710bc-507e-4835-90bf-01222c7bb434}, ! Handle
  Office Activity Summer Design Day,      ! Name
  {f59d27ab-343d-4612-befd-3a51d3af5b35}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {05319650-d6c4-4c0d-b0b6-6fb45f552307}, ! Handle
  Office Activity Winter Design Day,      ! Name
  {f59d27ab-343d-4612-befd-3a51d3af5b35}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c3e827fb-75cc-4653-834c-2e3409a52462}, ! Handle
  Office Bldg Light,                      ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  {125bf722-b29e-4b67-b0bb-841cabf8a386}, ! Default Day Schedule Name
  {277bc2b2-9898-44ad-b73b-8df637c55306}, ! Summer Design Day Schedule Name
  {3285e2f4-05bf-49c7-859c-8e5f18d86e3e}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {125bf722-b29e-4b67-b0bb-841cabf8a386}, ! Handle
  Office Bldg Light Default Schedule,     ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {277bc2b2-9898-44ad-b73b-8df637c55306}, ! Handle
  Office Bldg Light Summer Design Day,    ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {3285e2f4-05bf-49c7-859c-8e5f18d86e3e}, ! Handle
  Office Bldg Light Winter Design Day,    ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {63c8da2c-15dc-4c86-8a5d-57245528deab}, !- Handle
  Office Bldg Light Rule 1,               !- Name
  {c3e827fb-75cc-4653-834c-2e3409a52462}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b367c9cf-2673-4508-84d7-20161e8882a6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {6aef39bb-98e0-4038-9fcb-f73d16bff358}, !- Handle
  Office Bldg Light Rule 2,               !- Name
  {c3e827fb-75cc-4653-834c-2e3409a52462}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {789ec4e7-c831-45c6-969a-80af765060b8}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b367c9cf-2673-4508-84d7-20161e8882a6}, ! Handle
  Office Bldg Light Rule 1 Day Schedule,  ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003;                   ! Value Until Time 1

OS:Schedule:Day,
  {789ec4e7-c831-45c6-969a-80af765060b8}, ! Handle
  Office Bldg Light Rule 2 Day Schedule,  ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.14999999999999999,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.050000000000000003;                   ! Value Until Time 5

OS:Schedule:Ruleset,
  {edcf51e1-7899-42f3-9e6e-537ef239ddf9}, ! Handle
  Office Bldg Equip,                      ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  {5055e097-a409-4561-b9ae-fe1586526ca8}, ! Default Day Schedule Name
  {f7be4623-729e-4627-b39f-0651b49b9936}, ! Summer Design Day Schedule Name
  {d37e6612-a6cc-44d1-859c-ffb3941dac2d}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {5055e097-a409-4561-b9ae-fe1586526ca8}, ! Handle
  Office Bldg Equip Default Schedule,     ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4;                                    !- Value Until Time 8

OS:Schedule:Day,
  {f7be4623-729e-4627-b39f-0651b49b9936}, ! Handle
  Office Bldg Equip Summer Design Day,    ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {d37e6612-a6cc-44d1-859c-ffb3941dac2d}, ! Handle
  Office Bldg Equip Winter Design Day,    ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {42ee62fc-cfcb-4737-8300-011b352fadad}, !- Handle
  Office Bldg Equip Rule 1,               !- Name
  {edcf51e1-7899-42f3-9e6e-537ef239ddf9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {09878904-f23c-470c-9cce-13e150fb6022}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {d2c3dfd8-470e-4b80-9241-0cff427cb3ff}, !- Handle
  Office Bldg Equip Rule 2,               !- Name
  {edcf51e1-7899-42f3-9e6e-537ef239ddf9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {10b5f7c8-0b7d-432c-bce1-af64fce0b20f}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {09878904-f23c-470c-9cce-13e150fb6022}, ! Handle
  Office Bldg Equip Rule 1 Day Schedule,  ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999;                    ! Value Until Time 1

OS:Schedule:Day,
  {10b5f7c8-0b7d-432c-bce1-af64fce0b20f}, ! Handle
  Office Bldg Equip Rule 2 Day Schedule,  ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.40000000000000002,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.34999999999999998,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999;                    ! Value Until Time 5

OS:Schedule:Ruleset,
  {e81cde1a-8a1c-41c5-bd6d-48c04418e9ed}, ! Handle
  Office Infil Quarter On,                ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  {ee194e53-68dd-4d40-9421-3e299d16a012}, ! Default Day Schedule Name
  {77bb8e9e-9bbf-45c9-a27f-050fbb93251a}, ! Summer Design Day Schedule Name
  {e194592c-da21-47a0-9025-fbac87325425}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {ee194e53-68dd-4d40-9421-3e299d16a012}, ! Handle
  Office Infil Quarter On Default Schedule, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {77bb8e9e-9bbf-45c9-a27f-050fbb93251a}, ! Handle
  Office Infil Quarter On Summer Design Day, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {e194592c-da21-47a0-9025-fbac87325425}, ! Handle
  Office Infil Quarter On Winter Design Day, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {d42d74de-74ff-4a4d-88d2-f8c2d10f23b7}, !- Handle
  Office Infil Quarter On Rule 1,         !- Name
  {e81cde1a-8a1c-41c5-bd6d-48c04418e9ed}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b7affbf7-de38-494b-9ef5-e1dbcd9efaef}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {1219063a-fd69-447a-9a8e-7551b1139267}, !- Handle
  Office Infil Quarter On Rule 2,         !- Name
  {e81cde1a-8a1c-41c5-bd6d-48c04418e9ed}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2bb959f0-7747-41f8-998d-d43658f5097a}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b7affbf7-de38-494b-9ef5-e1dbcd9efaef}, ! Handle
  Office Infil Quarter On Rule 1 Day Schedule, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {2bb959f0-7747-41f8-998d-d43658f5097a}, ! Handle
  Office Infil Quarter On Rule 2 Day Schedule, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:ScheduleTypeLimits,
  {f59d27ab-343d-4612-befd-3a51d3af5b35}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:DesignSpecification:OutdoorAir,
  {facf17a1-1cbd-4bbe-8640-c847ea355719}, !- Handle
  90.1 2013 - MidriseApartment - Restroom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {202c71d7-70f4-4c26-9d87-6cff5c390ab5}, !- Handle
  90.1-2019 - MidriseApartment - Restroom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {cb4a54bd-6839-4c7c-897d-96298cf0dd76}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {902ca233-11c4-4a5c-9817-967aece43100}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {cb4a54bd-6839-4c7c-897d-96298cf0dd76}, ! Handle
  MidriseApartment Restroom Light,        ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  {b8fc740f-55d2-42f6-af2d-d5a983ef1e00}, ! Default Day Schedule Name
  {600a1e86-0e34-4aae-b1fc-80544661392f}, ! Summer Design Day Schedule Name
  {6f1c3119-ea2c-4f9a-8f8e-924f57864c0d}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {b8fc740f-55d2-42f6-af2d-d5a983ef1e00}, ! Handle
  MidriseApartment Corridor Light Default Schedule 1, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {600a1e86-0e34-4aae-b1fc-80544661392f}, ! Handle
  MidriseApartment Corridor Light Summer Design Day 1, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {6f1c3119-ea2c-4f9a-8f8e-924f57864c0d}, ! Handle
  MidriseApartment Corridor Light Winter Design Day 1, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:DefaultScheduleSet,
  {e6bc9ce9-6460-4739-b430-725fdde3d467}, !- Handle
  90.1-2019 - MidriseApartment - Lobby Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {8af5138a-7e64-4100-a13e-7dbc5cd5e3d3}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f3728ecd-9cf1-4c1d-88d7-42f80957fc20}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:SpaceType,
  {b6239084-2ee0-4674-a5e9-157044e52e1f}, !- Handle
  Lobby,                                  !- Name
  ,                                       !- Default Construction Set Name
  {e6bc9ce9-6460-4739-b430-725fdde3d467}, !- Default Schedule Set Name
  {50e4f3e9-e243-416d-aac6-732395c9c65b}, !- Group Rendering Name
  {835a1fd0-bf33-4f3e-8198-ad6b1de5bc9b}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  MidriseApartment,                       !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Lights,
  {6e862b07-33ce-4cb5-8b9d-6d7dca107104}, !- Handle
  90.1-2016 MidriseApartment - Lobby Lights, !- Name
  {248cf8aa-b719-4a21-a0c5-a6f45fa2dd60}, !- Lights Definition Name
  {b6239084-2ee0-4674-a5e9-157044e52e1f}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {26f9d298-a203-4972-a6a5-b4cb1cfee36b}, !- Handle
  90.1-2016 - MidriseApartment - Lobby Infiltration, !- Name
  {b6239084-2ee0-4674-a5e9-157044e52e1f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {4b99b46a-ba81-4682-9781-1b5bdaa67c8f}, !- Handle
  Lounge/Breakroom,                       !- Name
  ,                                       !- Default Construction Set Name
  {147db2e1-6921-4a68-b52b-735f571f7944}, !- Default Schedule Set Name
  {50e4f3e9-e243-416d-aac6-732395c9c65b}, !- Group Rendering Name
  {835a1fd0-bf33-4f3e-8198-ad6b1de5bc9b}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  MidriseApartment,                       !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Lights,
  {0316276a-bc63-4d8e-a9ba-81963a3987e7}, !- Handle
  90.1-2016 - MidriseApartment - Lounge Lights, !- Name
  {fddc98ed-2ad2-4e15-bdae-92ba1396546e}, !- Lights Definition Name
  {4b99b46a-ba81-4682-9781-1b5bdaa67c8f}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {133fc342-6131-4cad-8c47-b30ba622f4f3}, !- Handle
  90.1-2016 - MidriseApartment - Breakroom Infiltration, !- Name
  {4b99b46a-ba81-4682-9781-1b5bdaa67c8f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {147db2e1-6921-4a68-b52b-735f571f7944}, !- Handle
  90.1-2019 - MidriseApartment - Breakroom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {d9faf9af-78d3-4971-8d2d-5bf9f751b046}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {50bac24a-1bba-43fe-bf69-a1ae98f6a968}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:SpaceType,
  {d663d8e2-0a8b-4d54-9cb6-6aed927d902e}, !- Handle
  Kitchen,                                !- Name
  ,                                       !- Default Construction Set Name
  {a40f951d-6d28-4c4a-98d3-80321349d982}, !- Default Schedule Set Name
  {50e4f3e9-e243-416d-aac6-732395c9c65b}, !- Group Rendering Name
  {f5e7e812-11f2-4074-a702-440eecb55748}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  MidriseApartment,                       !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Lights,
  {f2217313-a825-488f-a44c-d3a9a3396f6b}, !- Handle
  90.1-2016 - MidriseApartment - Kitchen Lights, !- Name
  {51f79a7b-632d-4136-ace8-8a051c2eda77}, !- Lights Definition Name
  {d663d8e2-0a8b-4d54-9cb6-6aed927d902e}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {7290741b-4f0a-4ab2-acb0-e8565a1515ee}, !- Handle
  90.1-2016 - MidriseApartment - Kitchen Infiltration, !- Name
  {d663d8e2-0a8b-4d54-9cb6-6aed927d902e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {27f9b409-13d1-44ac-92cf-eb593058f336}, !- Handle
  90.1-2019 - MidriseApartment - Kitchen Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {7cb13e44-1c7d-4e9a-9f20-e63af95fb6f2}, !- Lighting Schedule Name
  {2b38bbb6-c89c-49e7-a9f8-6950f0127512}, !- Electric Equipment Schedule Name
  {8ee1cabd-b4f0-438a-8bf2-ddee17e6633d}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {1f356a91-907b-428f-9283-56f447f7c8cb}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {2b38bbb6-c89c-49e7-a9f8-6950f0127512}, !- Handle
  MidriseApartment Kitchen Equipment,     !- Name
  {5af73fd4-04e8-445b-951c-0e118461dbca}, !- Schedule Type Limits Name
  {a8000f91-3fbb-4ad3-9942-715c985e7bef}, !- Default Day Schedule Name
  {d6971457-70f2-4421-9b24-9b80ad0d74ca}, !- Summer Design Day Schedule Name
  {4a3dc50b-abed-4d97-a815-8327a3d8f511}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a8000f91-3fbb-4ad3-9942-715c985e7bef}, !- Handle
  Schedule Day 13,                        !- Name
  {5af73fd4-04e8-445b-951c-0e118461dbca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.100000001490116,                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.349999994039536,                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.349999994039536,                      !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.349999994039536,                      !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.25;                                   !- Value Until Time 8

OS:Schedule:Day,
  {d6971457-70f2-4421-9b24-9b80ad0d74ca}, !- Handle
  Schedule Day 15,                        !- Name
  {5af73fd4-04e8-445b-951c-0e118461dbca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.349999994039536;                      !- Value Until Time 1

OS:Schedule:Day,
  {4a3dc50b-abed-4d97-a815-8327a3d8f511}, !- Handle
  Schedule Day 17,                        !- Name
  {5af73fd4-04e8-445b-951c-0e118461dbca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7684ee44-5b8f-4021-9c90-d1d81a558329}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.100000001490116,                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.349999994039536,                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.349999994039536,                      !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.349999994039536,                      !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.25;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {119b6e56-31da-4d62-ab9b-849deadf7356}, !- Handle
  MidriseApartment Kitchen Equip Rule,    !- Name
  {2b38bbb6-c89c-49e7-a9f8-6950f0127512}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {55d9ca80-ab50-4f5d-8b57-7b42f1bd7cda}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes;                                    !- Apply Friday

OS:Schedule:Day,
  {55d9ca80-ab50-4f5d-8b57-7b42f1bd7cda}, !- Handle
  Schedule Day 19,                        !- Name
  {5af73fd4-04e8-445b-951c-0e118461dbca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.100000001490116,                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.349999994039536,                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.349999994039536,                      !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.349999994039536,                      !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.25;                                   !- Value Until Time 8

OS:Schedule:Ruleset,
  {8ee1cabd-b4f0-438a-8bf2-ddee17e6633d}, !- Handle
  MidriseApartment Kitchen Gas,           !- Name
  {5af73fd4-04e8-445b-951c-0e118461dbca}, !- Schedule Type Limits Name
  {9da6fddd-5e48-4b75-be88-a22ec3f27c10}, !- Default Day Schedule Name
  {5027a492-7424-484f-a697-1519120d20ac}, !- Summer Design Day Schedule Name
  {c7aaae6a-1de9-48f1-91df-546cd937471c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9da6fddd-5e48-4b75-be88-a22ec3f27c10}, !- Handle
  Schedule Day 20,                        !- Name
  {5af73fd4-04e8-445b-951c-0e118461dbca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0199999995529652,                     !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0500000007450581,                     !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.100000001490116,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.150000005960464,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.200000002980232,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.150000005960464,                      !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.200000002980232,                      !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.150000005960464,                      !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.200000002980232,                      !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.300000011920929,                      !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.200000002980232,                      !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.150000005960464,                      !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.100000001490116,                      !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0500000007450581;                     !- Value Until Time 15

OS:Schedule:Day,
  {5027a492-7424-484f-a697-1519120d20ac}, !- Handle
  Schedule Day 21,                        !- Name
  {5af73fd4-04e8-445b-951c-0e118461dbca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {c7aaae6a-1de9-48f1-91df-546cd937471c}, !- Handle
  Schedule Day 22,                        !- Name
  {5af73fd4-04e8-445b-951c-0e118461dbca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {23d7544c-0f26-4550-a856-c023b4329285}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0199999995529652,                     !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0500000007450581,                     !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.100000001490116,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.150000005960464,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.200000002980232,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.150000005960464,                      !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.200000002980232,                      !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.150000005960464,                      !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.200000002980232,                      !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.300000011920929,                      !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.200000002980232,                      !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.150000005960464,                      !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.100000001490116,                      !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0500000007450581;                     !- Value Until Time 15

OS:Schedule:Rule,
  {dfe28465-7a41-48b5-a3f2-c40f2daf0e6a}, !- Handle
  Schedule Rule 2,                        !- Name
  {8ee1cabd-b4f0-438a-8bf2-ddee17e6633d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a8de631b-78c0-425d-88b6-3f2a6447be33}; !- Day Schedule Name

OS:Schedule:Day,
  {a8de631b-78c0-425d-88b6-3f2a6447be33}, !- Handle
  Schedule Day 24,                        !- Name
  {5af73fd4-04e8-445b-951c-0e118461dbca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0199999995529652,                     !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0500000007450581,                     !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.100000001490116,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.150000005960464,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.200000002980232,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.150000005960464,                      !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.200000002980232,                      !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.150000005960464,                      !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.200000002980232,                      !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.300000011920929,                      !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.200000002980232,                      !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.150000005960464,                      !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.100000001490116,                      !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0500000007450581;                     !- Value Until Time 15

OS:SpaceType,
  {5260bc58-458a-4eac-a9e0-849ba5024e43}, !- Handle
  Conference room,                        !- Name
  ,                                       !- Default Construction Set Name
  {e21229b3-fa06-4e42-8b88-20f210ee424a}, !- Default Schedule Set Name
  {50e4f3e9-e243-416d-aac6-732395c9c65b}, !- Group Rendering Name
  {0906f652-13ab-4e1e-9181-1d49117a7b73}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  MidriseApartment,                       !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Lights,
  {9ed9b10d-362d-422e-8bb1-7f9add83e442}, !- Handle
  90.1-2016 MidriseApartment - Conference Lights, !- Name
  {7fc361a8-8b5f-4ef8-a393-45e51f57a200}, !- Lights Definition Name
  {5260bc58-458a-4eac-a9e0-849ba5024e43}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {45c44cd1-6ba1-4880-b518-9bc1c4bf46d9}, !- Handle
  90.1-2016- MidriseApartment - Conference Infiltration, !- Name
  {5260bc58-458a-4eac-a9e0-849ba5024e43}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {e21229b3-fa06-4e42-8b88-20f210ee424a}, !- Handle
  90.1-2019 - MidriseApartment - ConferenceRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {68ea4b73-141c-4120-a419-d183bfc11a5e}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {716a5c8b-dbce-4f3f-89d6-00a643a58a04}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {0eb437df-76b8-43ff-bba6-7d7f43f3efab}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {f5e7e812-11f2-4074-a702-440eecb55748}, !- Handle
  90.1 2013 Midrise Apartment - Kitchen Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {0906f652-13ab-4e1e-9181-1d49117a7b73}, !- Handle
  90.1 2013 - MidriseApartment - Conference - Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {0250c8ce-bbcf-4179-8fd2-9c20ed523263}, !- Handle
  90.1-2016 - MidriseApartment - Restroom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {f1fa8c97-1fd9-40ad-972b-e0aa57a41ee5}, !- Handle
  90.1-2019 - MidriseApartment - Restroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.78126356252712,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {cf90e1d8-1140-482c-89bd-51d8965b1e57}, !- Handle
  90.1-2016 - MidriseApartment - Restroom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.753473729169681,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0;                                      !- Fraction Radiant

OS:People,
  {6235b2fd-c2c0-41b3-8e01-ba4a31fae4ec}, !- Handle
  90.1 2016 MidriseApartment - Restroom people, !- Name
  {0250c8ce-bbcf-4179-8fd2-9c20ed523263}, !- People Definition Name
  {ba2764e3-c8c2-4ce6-9a16-30d6161998ad}; !- Space or SpaceType Name

OS:People:Definition,
  {125928fc-291c-4adb-99af-e8430471da96}, !- Handle
  90.1-2016 - MidriseApartment - Lobby People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0322917312501292,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {248cf8aa-b719-4a21-a0c5-a6f45fa2dd60}, !- Handle
  90.1-2019 - MidriseApartment - Lobby Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.04168475003617,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {a76d7e82-f9d6-4faf-bd13-bffb5acc0bc6}, !- Handle
  90.1-2016 - MidriseApartment - Lobby Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.09028595834969,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0;                                      !- Fraction Radiant

OS:People,
  {3f11c7e8-f9d6-4da0-af00-d1754532c149}, !- Handle
  90.1-2016 - MidriseApartment - Lobby People, !- Name
  {125928fc-291c-4adb-99af-e8430471da96}, !- People Definition Name
  {b6239084-2ee0-4674-a5e9-157044e52e1f}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {a861434a-d419-409c-bbd8-e3fbf9325825}, !- Handle
  90.1-2016 - MidriseApartment - Lobby Electric Equipment, !- Name
  {a76d7e82-f9d6-4faf-bd13-bffb5acc0bc6}, !- Electric Equipment Definition Name
  {b6239084-2ee0-4674-a5e9-157044e52e1f}; !- Space or SpaceType Name

OS:Lights:Definition,
  {fddc98ed-2ad2-4e15-bdae-92ba1396546e}, !- Handle
  90.1-2019 - MidriseApartment - Lounge Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.35070714585874,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:People:Definition,
  {ce61b346-ce01-42b1-b015-6a31540b5d9c}, !- Handle
  90.1-2016 - MidriseApartment - Lounge People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.721181997919551,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {ed5deb48-89e6-4f21-bd0e-754fff5fa309}, !- Handle
  90.1-2016 - MidriseApartment - Lounge Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.79861670834453,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0;                                      !- Fraction Radiant

OS:People,
  {8f0c5bd0-04fc-44ff-9e24-04b85795ff2f}, !- Handle
  90.1-2016 - MidriseApartment - Lounge People, !- Name
  {ce61b346-ce01-42b1-b015-6a31540b5d9c}, !- People Definition Name
  {4b99b46a-ba81-4682-9781-1b5bdaa67c8f}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {366d61c7-5226-490c-995d-4c05d5791d3a}, !- Handle
  90.1-2016 - MidriseApartment - Lounge Electric Equipment, !- Name
  {ed5deb48-89e6-4f21-bd0e-754fff5fa309}, !- Electric Equipment Definition Name
  {4b99b46a-ba81-4682-9781-1b5bdaa67c8f}; !- Space or SpaceType Name

OS:People:Definition,
  {17564613-0444-4cb6-88dd-c6627176e53c}, !- Handle
  90.1-2016 - MidriseApartment - Kitchen People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {51f79a7b-632d-4136-ace8-8a051c2eda77}, !- Handle
  90.1-2019 - MidriseApartment - Kitchen Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.7326623542136,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {e67e4c16-7624-4575-a01c-618023a66630}, !- Handle
  T24 - Kitchen Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  107.639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0;                                      !- Fraction Radiant

OS:GasEquipment:Definition,
  {6b6ee77a-a817-4113-b7c0-1f543e60a1d6}, !- Handle
  T24 - Kitchen Gas Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  55.2053380386033,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:People,
  {5448aee3-1105-4725-95c4-c068d9754a50}, !- Handle
  90.1-2016 - MidriseApartment - Kitchen People, !- Name
  {17564613-0444-4cb6-88dd-c6627176e53c}, !- People Definition Name
  {d663d8e2-0a8b-4d54-9cb6-6aed927d902e}; !- Space or SpaceType Name

OS:People:Definition,
  {fdfa16e0-f7e8-48d8-baeb-75ed527b6bb7}, !- Handle
  90.1-2016 - MidriseApartment -Conference People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {7fc361a8-8b5f-4ef8-a393-45e51f57a200}, !- Handle
  90.1-2019 - MidriseApartment - Conference Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.4409931042084,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {6c13d060-727f-406e-a7cd-9f1e5f4c8f3e}, !- Handle
  90.1-2016 - MidriseApartment - Conference Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0;                                      !- Fraction Radiant

OS:People,
  {ac323972-a0ca-486a-bc9a-5ae4fe5a7560}, !- Handle
  90.1-2016 - MidriseApartment -Conference People, !- Name
  {fdfa16e0-f7e8-48d8-baeb-75ed527b6bb7}, !- People Definition Name
  {5260bc58-458a-4eac-a9e0-849ba5024e43}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {cb4c037b-d681-45c7-a7d1-ccc9a730ba2a}, !- Handle
  90.1-2016 - MidriseApartment - Conference Electric Equipment, !- Name
  {6c13d060-727f-406e-a7cd-9f1e5f4c8f3e}, !- Electric Equipment Definition Name
  {5260bc58-458a-4eac-a9e0-849ba5024e43}; !- Space or SpaceType Name

OS:SpaceType,
  {94ca259e-1bba-401c-bccb-f27859bd77cf}, !- Handle
  Vestibules,                             !- Name
  ,                                       !- Default Construction Set Name
  {39205b5b-af59-4b53-986b-fbbbb940a760}, !- Default Schedule Set Name
  {50e4f3e9-e243-416d-aac6-732395c9c65b}, !- Group Rendering Name
  {c1fe6700-287e-4cf7-99b5-08c8e024410c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  MidriseApartment,                       !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Lights,
  {53a1b117-b2c7-4d1f-b2bb-26c93a86e6e6}, !- Handle
  90.1-2016 - MidriseApartment - Vestibules Lights, !- Name
  {73be7293-4098-4b04-b18f-494ca72a1891}, !- Lights Definition Name
  {94ca259e-1bba-401c-bccb-f27859bd77cf}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {f4677b89-3f81-43cf-82e5-2228bfd3697e}, !- Handle
  90.1-2016 - MidriseApartment - Vestibule Infiltration, !- Name
  {94ca259e-1bba-401c-bccb-f27859bd77cf}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {39205b5b-af59-4b53-986b-fbbbb940a760}, !- Handle
  90.1-2019 - MidriseApartment - Vestibule Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {4f3c2ef6-4eee-4d71-9816-e577f0c4ba78}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5aabd1d3-4546-4555-ae0e-6256557ca5e2}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {c1fe6700-287e-4cf7-99b5-08c8e024410c}, !- Handle
  90.1-2013 - MidriseApartment - Vestibules - Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Lights:Definition,
  {73be7293-4098-4b04-b18f-494ca72a1891}, !- Handle
  90.1-2019 - MidriseApartment - Vestibules Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.22917312501292,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Schedule:Ruleset,
  {1acc8f15-e4c7-46f2-a8a4-4b86b5ec635e}, ! Handle
  MidriseApartment Corridor ClgSetp,      ! Name
  {78901e97-6a33-47c4-86d5-7cfe04a8840c}, ! Schedule Type Limits Name
  {5c89865c-fe30-42ad-bca8-1de9a0d6da06}; ! Default Day Schedule Name

OS:Schedule:Day,
  {5c89865c-fe30-42ad-bca8-1de9a0d6da06}, ! Handle
  MidriseApartment Apartment ClgSetp Default Schedule 1, ! Name
  {78901e97-6a33-47c4-86d5-7cfe04a8840c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {dbddf4fb-50e9-4781-8842-2e475d7a9a8e}, ! Handle
  MidriseApartment Corridor HtgSetp,      ! Name
  {bd6d2f4e-3bbf-4c9a-9269-324e429a1154}, ! Schedule Type Limits Name
  {2640a5ca-9c48-4b8b-ae98-427b85585880}; ! Default Day Schedule Name

OS:Schedule:Day,
  {2640a5ca-9c48-4b8b-ae98-427b85585880}, ! Handle
  MidriseApartment Apartment HtgSetp Default Schedule 1, ! Name
  {bd6d2f4e-3bbf-4c9a-9269-324e429a1154}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {e0958008-7752-4c3d-9f3f-ba25a6e6d6fc}, ! Handle
  MidriseApartment Restrooms ClgSetp,     ! Name
  {78901e97-6a33-47c4-86d5-7cfe04a8840c}, ! Schedule Type Limits Name
  {d5af5bc8-807f-40ab-b2fe-dffe56af9a81}; ! Default Day Schedule Name

OS:Schedule:Day,
  {d5af5bc8-807f-40ab-b2fe-dffe56af9a81}, ! Handle
  MidriseApartment Apartment ClgSetp Default Schedule 2, ! Name
  {78901e97-6a33-47c4-86d5-7cfe04a8840c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {c33c9ecd-0a06-4cc1-a134-64f4e5cd9c2e}, ! Handle
  MidriseApartment Restrooms HtgSetp,     ! Name
  {bd6d2f4e-3bbf-4c9a-9269-324e429a1154}, ! Schedule Type Limits Name
  {dcb94a47-fdde-462b-a273-aa9074bb9e41}; ! Default Day Schedule Name

OS:Schedule:Day,
  {dcb94a47-fdde-462b-a273-aa9074bb9e41}, ! Handle
  MidriseApartment Apartment HtgSetp Default Schedule 2, ! Name
  {bd6d2f4e-3bbf-4c9a-9269-324e429a1154}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {9ab2359d-a65a-4719-b787-33363c62fc18}, ! Handle
  MidriseApartment Lobby ClgSetp,         ! Name
  {78901e97-6a33-47c4-86d5-7cfe04a8840c}, ! Schedule Type Limits Name
  {1da68580-ff36-4b4e-b0b7-a8b150aeacc2}; ! Default Day Schedule Name

OS:Schedule:Day,
  {1da68580-ff36-4b4e-b0b7-a8b150aeacc2}, ! Handle
  MidriseApartment Apartment ClgSetp Default Schedule 3, ! Name
  {78901e97-6a33-47c4-86d5-7cfe04a8840c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {e0dee0dc-543d-49ae-8d20-fe9017538435}, ! Handle
  MidriseApartment Lobby HtgSetp,         ! Name
  {bd6d2f4e-3bbf-4c9a-9269-324e429a1154}, ! Schedule Type Limits Name
  {7cd4c7cf-3353-4394-8b78-dddd0db64dea}; ! Default Day Schedule Name

OS:Schedule:Day,
  {7cd4c7cf-3353-4394-8b78-dddd0db64dea}, ! Handle
  MidriseApartment Apartment HtgSetp Default Schedule 3, ! Name
  {bd6d2f4e-3bbf-4c9a-9269-324e429a1154}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {94e8610b-797a-458c-8881-158dc13c7fca}, ! Handle
  MidriseApartment Lounge ClgSetp,        ! Name
  {78901e97-6a33-47c4-86d5-7cfe04a8840c}, ! Schedule Type Limits Name
  {9dab01d0-042e-41c4-bbe1-b7aa576aaa50}; ! Default Day Schedule Name

OS:Schedule:Day,
  {9dab01d0-042e-41c4-bbe1-b7aa576aaa50}, ! Handle
  MidriseApartment Apartment ClgSetp Default Schedule 4, ! Name
  {78901e97-6a33-47c4-86d5-7cfe04a8840c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {92a87263-480f-479b-8da6-b90fc891b1b9}, ! Handle
  MidriseApartment Lounge HtgSetp,        ! Name
  {bd6d2f4e-3bbf-4c9a-9269-324e429a1154}, ! Schedule Type Limits Name
  {8e22291d-14a5-4a59-965f-96b89979a9b6}; ! Default Day Schedule Name

OS:Schedule:Day,
  {8e22291d-14a5-4a59-965f-96b89979a9b6}, ! Handle
  MidriseApartment Apartment HtgSetp Default Schedule 4, ! Name
  {bd6d2f4e-3bbf-4c9a-9269-324e429a1154}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {b122e9b0-cd86-45e7-ab7b-79d801d68e4b}, ! Handle
  MidriseApartment Kitchen ClgSetp,       ! Name
  {78901e97-6a33-47c4-86d5-7cfe04a8840c}, ! Schedule Type Limits Name
  {a903cf83-2cc3-4a4f-ba52-be4415c9246d}; ! Default Day Schedule Name

OS:Schedule:Day,
  {a903cf83-2cc3-4a4f-ba52-be4415c9246d}, ! Handle
  MidriseApartment Apartment ClgSetp Default Schedule 5, ! Name
  {78901e97-6a33-47c4-86d5-7cfe04a8840c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {7cbeed97-ddc9-4eb1-a638-1d43cf7d08bd}, ! Handle
  MidriseApartment Kitchen HtgSetp,       ! Name
  {bd6d2f4e-3bbf-4c9a-9269-324e429a1154}, ! Schedule Type Limits Name
  {e84fcec9-eaba-4a03-b7a5-cd6ae7bc84fe}; ! Default Day Schedule Name

OS:Schedule:Day,
  {e84fcec9-eaba-4a03-b7a5-cd6ae7bc84fe}, ! Handle
  MidriseApartment Apartment HtgSetp Default Schedule 5, ! Name
  {bd6d2f4e-3bbf-4c9a-9269-324e429a1154}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {5944db86-50ef-4c78-b53e-5651c80d8b65}, ! Handle
  MidriseApartment Conference ClgSetp,    ! Name
  {78901e97-6a33-47c4-86d5-7cfe04a8840c}, ! Schedule Type Limits Name
  {4be733ed-7dae-42da-9ea6-6bc4f79ff02b}; ! Default Day Schedule Name

OS:Schedule:Day,
  {4be733ed-7dae-42da-9ea6-6bc4f79ff02b}, ! Handle
  MidriseApartment Apartment ClgSetp Default Schedule 6, ! Name
  {78901e97-6a33-47c4-86d5-7cfe04a8840c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {9901a0d9-fc69-4961-9ad9-e6e28e6ece40}, ! Handle
  MidriseApartment Conference HtgSetp,    ! Name
  {bd6d2f4e-3bbf-4c9a-9269-324e429a1154}, ! Schedule Type Limits Name
  {2ddb50c4-d1e7-48b7-a6fd-a2c4fc277e84}; ! Default Day Schedule Name

OS:Schedule:Day,
  {2ddb50c4-d1e7-48b7-a6fd-a2c4fc277e84}, ! Handle
  MidriseApartment Apartment HtgSetp Default Schedule 6, ! Name
  {bd6d2f4e-3bbf-4c9a-9269-324e429a1154}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {5e952eb7-38dc-4f53-98a0-9f5720eba2d0}, !- Handle
  Parking Garage Fan Sch,                 !- Name
  {8da5f5b4-c6a8-4157-9a26-692b828b3e9b}, !- Schedule Type Limits Name
  {da1ac3d5-3303-4b8d-91aa-844e6661d1e4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {da1ac3d5-3303-4b8d-91aa-844e6661d1e4}, !- Handle
  Schedule Day 25,                        !- Name
  {8da5f5b4-c6a8-4157-9a26-692b828b3e9b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  18,                                     !- Hour 4
  30,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {d9faf9af-78d3-4971-8d2d-5bf9f751b046}, ! Handle
  MidriseApartment Breakroom Light,       ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  {83c439a0-51f0-4f3a-ab7b-1747ccec34fa}, ! Default Day Schedule Name
  {c17d720e-cea8-4f96-8e61-408b319f2dbb}, ! Summer Design Day Schedule Name
  {450ad344-d603-459f-b19a-de0eb2126fb8}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {83c439a0-51f0-4f3a-ab7b-1747ccec34fa}, ! Handle
  MidriseApartment Corridor Light Default Schedule 2, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c17d720e-cea8-4f96-8e61-408b319f2dbb}, ! Handle
  MidriseApartment Corridor Light Summer Design Day 2, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {450ad344-d603-459f-b19a-de0eb2126fb8}, ! Handle
  MidriseApartment Corridor Light Winter Design Day 2, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {50bac24a-1bba-43fe-bf69-a1ae98f6a968}, ! Handle
  MidriseApartment Breakroom Infil,       ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  {fc515be6-e06f-4962-8813-a27c4c7864cf}, ! Default Day Schedule Name
  {3585347b-cff0-4cf4-afa7-d192d42a1c71}, ! Summer Design Day Schedule Name
  {cf4ff983-ec7d-461b-b1de-1a3d59ed5fec}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {fc515be6-e06f-4962-8813-a27c4c7864cf}, ! Handle
  MidriseApartment Infil Default Schedule 1, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3585347b-cff0-4cf4-afa7-d192d42a1c71}, ! Handle
  MidriseApartment Infil Summer Design Day 1, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {cf4ff983-ec7d-461b-b1de-1a3d59ed5fec}, ! Handle
  MidriseApartment Infil Winter Design Day 1, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {68ea4b73-141c-4120-a419-d183bfc11a5e}, ! Handle
  MidriseApartment Conference Light,      ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  {61096009-4fb8-4924-b0e8-59d3a0a9d780}, ! Default Day Schedule Name
  {48444382-b5b5-4136-89ce-e3f32d8b1327}, ! Summer Design Day Schedule Name
  {1243813f-6578-4a20-83c7-8b0908d9fedb}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {61096009-4fb8-4924-b0e8-59d3a0a9d780}, ! Handle
  MidriseApartment Corridor Light Default Schedule 3, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {48444382-b5b5-4136-89ce-e3f32d8b1327}, ! Handle
  MidriseApartment Corridor Light Summer Design Day 3, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {1243813f-6578-4a20-83c7-8b0908d9fedb}, ! Handle
  MidriseApartment Corridor Light Winter Design Day 3, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {716a5c8b-dbce-4f3f-89d6-00a643a58a04}, ! Handle
  MidriseApartment Conference Infil,      ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  {243e1f7d-7499-4a5e-9d78-9ab2154a7dc7}, ! Default Day Schedule Name
  {81595270-bcfe-44c9-8eac-5d8dcf3c1bea}, ! Summer Design Day Schedule Name
  {5370d923-43d9-47b4-b94e-eb4626f33da8}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {243e1f7d-7499-4a5e-9d78-9ab2154a7dc7}, ! Handle
  MidriseApartment Infil Default Schedule 2, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {81595270-bcfe-44c9-8eac-5d8dcf3c1bea}, ! Handle
  MidriseApartment Infil Summer Design Day 2, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {5370d923-43d9-47b4-b94e-eb4626f33da8}, ! Handle
  MidriseApartment Infil Winter Design Day 2, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {1f356a91-907b-428f-9283-56f447f7c8cb}, ! Handle
  MidriseApartment Kitchen Infil,         ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  {0116707f-9017-4ea0-9a49-e3b91ea6fd29}, ! Default Day Schedule Name
  {507ae3ac-f057-402e-bcfc-c5beb1ead39d}, ! Summer Design Day Schedule Name
  {eaacae87-70da-4afc-820f-65b0fa52f6b4}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {0116707f-9017-4ea0-9a49-e3b91ea6fd29}, ! Handle
  MidriseApartment Infil Default Schedule 3, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {507ae3ac-f057-402e-bcfc-c5beb1ead39d}, ! Handle
  MidriseApartment Infil Summer Design Day 3, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {eaacae87-70da-4afc-820f-65b0fa52f6b4}, ! Handle
  MidriseApartment Infil Winter Design Day 3, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {7cb13e44-1c7d-4e9a-9f20-e63af95fb6f2}, ! Handle
  MidriseApartment Kitchen Light,         ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  {c6160dfc-d911-4301-8f2b-f63bd28db808}, ! Default Day Schedule Name
  {92004b66-0013-474a-86fd-6ef5eb4ca356}, ! Summer Design Day Schedule Name
  {9eb56714-763c-4344-a10a-273c5bcdf313}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {c6160dfc-d911-4301-8f2b-f63bd28db808}, ! Handle
  MidriseApartment Corridor Light Default Schedule 4, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {92004b66-0013-474a-86fd-6ef5eb4ca356}, ! Handle
  MidriseApartment Corridor Light Summer Design Day 4, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {9eb56714-763c-4344-a10a-273c5bcdf313}, ! Handle
  MidriseApartment Corridor Light Winter Design Day 4, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {f3728ecd-9cf1-4c1d-88d7-42f80957fc20}, ! Handle
  MidriseApartment Lobby Infil,           ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  {65c783b6-8038-45d2-8386-e9255fb4f0a5}, ! Default Day Schedule Name
  {a4c86989-0106-47d2-90c2-5ab329b9a8aa}, ! Summer Design Day Schedule Name
  {28567318-11be-4f19-b65a-596c40f90ed7}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {65c783b6-8038-45d2-8386-e9255fb4f0a5}, ! Handle
  MidriseApartment Infil Default Schedule 4, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a4c86989-0106-47d2-90c2-5ab329b9a8aa}, ! Handle
  MidriseApartment Infil Summer Design Day 4, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {28567318-11be-4f19-b65a-596c40f90ed7}, ! Handle
  MidriseApartment Infil Winter Design Day 4, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {8af5138a-7e64-4100-a13e-7dbc5cd5e3d3}, ! Handle
  MidriseApartment Lobby Light,           ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  {31e35f6e-bc63-4dcc-91ad-22c99e8bf2ff}, ! Default Day Schedule Name
  {773c8627-442b-4b6f-9798-bdb494978fdd}, ! Summer Design Day Schedule Name
  {3dcac39b-4ff1-4ad8-b3e5-16df33728551}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {31e35f6e-bc63-4dcc-91ad-22c99e8bf2ff}, ! Handle
  MidriseApartment Corridor Light Default Schedule 5, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {773c8627-442b-4b6f-9798-bdb494978fdd}, ! Handle
  MidriseApartment Corridor Light Summer Design Day 5, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {3dcac39b-4ff1-4ad8-b3e5-16df33728551}, ! Handle
  MidriseApartment Corridor Light Winter Design Day 5, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {c5e34955-06e0-4aed-ade6-2db15ca92205}, ! Handle
  MidriseApartment Office Infil,          ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  {e4ab8d1e-4891-4756-a13d-8f87b4c94f28}, ! Default Day Schedule Name
  {d4792035-351e-4675-8632-c297dd3f04ff}, ! Summer Design Day Schedule Name
  {1e65c494-b6f0-4786-82de-149ec8b18871}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {e4ab8d1e-4891-4756-a13d-8f87b4c94f28}, ! Handle
  MidriseApartment Infil Default Schedule 5, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d4792035-351e-4675-8632-c297dd3f04ff}, ! Handle
  MidriseApartment Infil Summer Design Day 5, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {1e65c494-b6f0-4786-82de-149ec8b18871}, ! Handle
  MidriseApartment Infil Winter Design Day 5, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {902ca233-11c4-4a5c-9817-967aece43100}, ! Handle
  MidriseApartment Restroom Infil,        ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  {d3fa9741-052f-4612-a59c-1ddf2bd34fff}, ! Default Day Schedule Name
  {63b871b7-c573-4d29-91ba-8be0c23e24c4}, ! Summer Design Day Schedule Name
  {a4612850-7563-4c03-ad8c-08807e6f4147}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {d3fa9741-052f-4612-a59c-1ddf2bd34fff}, ! Handle
  MidriseApartment Infil Default Schedule 6, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {63b871b7-c573-4d29-91ba-8be0c23e24c4}, ! Handle
  MidriseApartment Infil Summer Design Day 6, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {a4612850-7563-4c03-ad8c-08807e6f4147}, ! Handle
  MidriseApartment Infil Winter Design Day 6, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {5aabd1d3-4546-4555-ae0e-6256557ca5e2}, ! Handle
  MidriseApartment Vestibule Infil,       ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  {df750066-181c-403d-b6bf-42f229cca9c1}, ! Default Day Schedule Name
  {1cf15de2-1894-4138-82dc-e4f5fa148a86}, ! Summer Design Day Schedule Name
  {0698f38f-52f6-4aeb-a798-59171a62fccd}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {df750066-181c-403d-b6bf-42f229cca9c1}, ! Handle
  MidriseApartment Infil Default Schedule 7, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1cf15de2-1894-4138-82dc-e4f5fa148a86}, ! Handle
  MidriseApartment Infil Summer Design Day 7, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {0698f38f-52f6-4aeb-a798-59171a62fccd}, ! Handle
  MidriseApartment Infil Winter Design Day 7, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {4f3c2ef6-4eee-4d71-9816-e577f0c4ba78}, ! Handle
  MidriseApartment Vestibule Light,       ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  {26102344-c8ec-4791-9068-ff9c2f8c0e74}, ! Default Day Schedule Name
  {316c1ec9-628d-4f40-8188-a551d483cd97}, ! Summer Design Day Schedule Name
  {c141b5ed-e10f-4403-a3ed-40b925c32c44}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {26102344-c8ec-4791-9068-ff9c2f8c0e74}, ! Handle
  MidriseApartment Corridor Light Default Schedule 6, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {316c1ec9-628d-4f40-8188-a551d483cd97}, ! Handle
  MidriseApartment Corridor Light Summer Design Day 6, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {c141b5ed-e10f-4403-a3ed-40b925c32c44}, ! Handle
  MidriseApartment Corridor Light Winter Design Day 6, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {f03e35bc-020a-4e20-b56c-c668ce72cc98}, ! Handle
  MidriseApartment Conference Occ,        ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  {c58f1298-1956-4027-be54-352f5be3bccd}, ! Default Day Schedule Name
  {b3715d6f-121c-42bb-8624-3a4b9b9ed4c6}, ! Summer Design Day Schedule Name
  {a2c4d01d-ad56-4793-8f9d-9c578c8ee127}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {c58f1298-1956-4027-be54-352f5be3bccd}, ! Handle
  MidriseApartment Apartment Occ Default Schedule 1, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.850000023841858,                      !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.389999985694885,                      !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.870000004768372,                      !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  1;                                      !- Value Until Time 7

OS:Schedule:Day,
  {b3715d6f-121c-42bb-8624-3a4b9b9ed4c6}, ! Handle
  MidriseApartment Apartment Occ Summer Design Day 1, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.84999999999999998,                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.39000000000000001,                    ! Value Until Time 3
  16,                                     ! Hour 4
  0,                                      ! Minute 4
  0.25,                                   ! Value Until Time 4
  17,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999,                    ! Value Until Time 5
  18,                                     ! Hour 6
  0,                                      ! Minute 6
  0.52000000000000002,                    ! Value Until Time 6
  21,                                     ! Hour 7
  0,                                      ! Minute 7
  0.87,                                   ! Value Until Time 7
  24,                                     ! Hour 8
  0,                                      ! Minute 8
  1;                                      ! Value Until Time 8

OS:Schedule:Day,
  {a2c4d01d-ad56-4793-8f9d-9c578c8ee127}, ! Handle
  MidriseApartment Apartment Occ Winter Design Day 1, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.84999999999999998,                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.39000000000000001,                    ! Value Until Time 3
  16,                                     ! Hour 4
  0,                                      ! Minute 4
  0.25,                                   ! Value Until Time 4
  17,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999,                    ! Value Until Time 5
  18,                                     ! Hour 6
  0,                                      ! Minute 6
  0.52000000000000002,                    ! Value Until Time 6
  21,                                     ! Hour 7
  0,                                      ! Minute 7
  0.87,                                   ! Value Until Time 7
  24,                                     ! Hour 8
  0,                                      ! Minute 8
  1;                                      ! Value Until Time 8

OS:DefaultScheduleSet,
  {ab063426-3153-4660-97b2-3d26489858c9}, !- Handle
  90.1-2019 - MidriseApartment - Mechanical Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {dc66a9db-baeb-4959-a7c4-4d93f157c650}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c35eefd2-ce65-4754-a483-b3210011f1c7}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {7ef17f08-9804-4c3e-bedc-15604ed6b414}, !- Handle
  90.1-2019 - MidriseApartment - Stairs Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {c7304290-2d7f-4807-babc-5b5314b6afc4}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {32e1b092-12eb-4c64-a842-2c8031ff3367}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {5f3c503b-bfeb-4646-aef4-6fcd5b4678a6}, !- Handle
  90.1-2019 - MidriseApartment - Storage Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {52983fc0-35e7-4e64-9538-9ee1557d1d6f}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9e077b9d-b07e-4abd-ad67-dfffbd34bb88}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {dc66a9db-baeb-4959-a7c4-4d93f157c650}, ! Handle
  MidriseApartment Mechanical Light,      ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  {2bc204d1-ee99-46c7-b9bd-93cf884f7e8d}, ! Default Day Schedule Name
  {ba2b6d45-965f-4a13-963d-ddfccbabc911}, ! Summer Design Day Schedule Name
  {9f2fc15a-e18b-4f2e-8500-9f93ca20d8af}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {2bc204d1-ee99-46c7-b9bd-93cf884f7e8d}, ! Handle
  MidriseApartment Corridor Light Default Schedule 7, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ba2b6d45-965f-4a13-963d-ddfccbabc911}, ! Handle
  MidriseApartment Corridor Light Summer Design Day 7, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {9f2fc15a-e18b-4f2e-8500-9f93ca20d8af}, ! Handle
  MidriseApartment Corridor Light Winter Design Day 7, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {c7304290-2d7f-4807-babc-5b5314b6afc4}, ! Handle
  MidriseApartment Stairs Light,          ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  {9a57a77a-d6c6-4b9f-beb0-0f6de181530c}, ! Default Day Schedule Name
  {a2f972b4-4691-457b-9d32-1b8fb63faef4}, ! Summer Design Day Schedule Name
  {3ad0f334-58f7-48d3-9e93-a3a00fa94710}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {9a57a77a-d6c6-4b9f-beb0-0f6de181530c}, ! Handle
  MidriseApartment Corridor Light Default Schedule 8, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a2f972b4-4691-457b-9d32-1b8fb63faef4}, ! Handle
  MidriseApartment Corridor Light Summer Design Day 8, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {3ad0f334-58f7-48d3-9e93-a3a00fa94710}, ! Handle
  MidriseApartment Corridor Light Winter Design Day 8, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {52983fc0-35e7-4e64-9538-9ee1557d1d6f}, ! Handle
  MidriseApartment Storage Light,         ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  {65c98866-d797-4690-8a1f-f3974f88d75d}, ! Default Day Schedule Name
  {2535d163-553f-44da-84d4-1161053ab9e9}, ! Summer Design Day Schedule Name
  {61acaa9d-8e25-425e-a60a-952e94a24769}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {65c98866-d797-4690-8a1f-f3974f88d75d}, ! Handle
  MidriseApartment Corridor Light Default Schedule 9, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2535d163-553f-44da-84d4-1161053ab9e9}, ! Handle
  MidriseApartment Corridor Light Summer Design Day 9, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {61acaa9d-8e25-425e-a60a-952e94a24769}, ! Handle
  MidriseApartment Corridor Light Winter Design Day 9, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {c35eefd2-ce65-4754-a483-b3210011f1c7}, ! Handle
  MidriseApartment Mechanical Infil,      ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  {caff90b9-8d29-4494-9810-6f77e9933201}, ! Default Day Schedule Name
  {3c2c5ed2-89e0-4043-87ca-0a655264441e}, ! Summer Design Day Schedule Name
  {d5ae7379-9151-42dd-8f38-e22aff6a0ebf}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {caff90b9-8d29-4494-9810-6f77e9933201}, ! Handle
  MidriseApartment Infil Default Schedule 8, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3c2c5ed2-89e0-4043-87ca-0a655264441e}, ! Handle
  MidriseApartment Infil Summer Design Day 8, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {d5ae7379-9151-42dd-8f38-e22aff6a0ebf}, ! Handle
  MidriseApartment Infil Winter Design Day 8, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {32e1b092-12eb-4c64-a842-2c8031ff3367}, ! Handle
  MidriseApartment Stairs Infil,          ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  {bd008bcd-103b-49f2-a6d5-6e600d19b2a0}, ! Default Day Schedule Name
  {06b4d472-abd1-44cc-9a67-2b1e4a436c8a}, ! Summer Design Day Schedule Name
  {3a76d568-8f35-4d1d-a522-57a461c46664}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {bd008bcd-103b-49f2-a6d5-6e600d19b2a0}, ! Handle
  MidriseApartment Infil Default Schedule 9, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {06b4d472-abd1-44cc-9a67-2b1e4a436c8a}, ! Handle
  MidriseApartment Infil Summer Design Day 9, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {3a76d568-8f35-4d1d-a522-57a461c46664}, ! Handle
  MidriseApartment Infil Winter Design Day 9, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {9e077b9d-b07e-4abd-ad67-dfffbd34bb88}, ! Handle
  MidriseApartment Storage Infil,         ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  {33c4d6ce-8cc7-43bf-98c7-568cac5f6c2f}, ! Default Day Schedule Name
  {3660c677-ba67-47a9-a0d0-d0e94cbff0b5}, ! Summer Design Day Schedule Name
  {362271df-434c-4e38-858f-7e6c528b1d54}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {33c4d6ce-8cc7-43bf-98c7-568cac5f6c2f}, ! Handle
  MidriseApartment Infil Default Schedule 10, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3660c677-ba67-47a9-a0d0-d0e94cbff0b5}, ! Handle
  MidriseApartment Infil Summer Design Day 10, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {362271df-434c-4e38-858f-7e6c528b1d54}, ! Handle
  MidriseApartment Infil Winter Design Day 10, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:DefaultScheduleSet,
  {ee501ada-acc5-4be2-bed2-001ce5c24bfa}, !- Handle
  90.1-2019 - MidriseApartment - Retail Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {33c9616e-3de5-4518-8be9-0de223aef73c}, !- Number of People Schedule Name
  {696aa5bb-9bbc-4638-a5a0-faec6d009378}, !- People Activity Level Schedule Name
  {62772098-6b23-413f-aa6d-f3739a635e4d}, !- Lighting Schedule Name
  {53f4c4d9-9def-4ae8-b04d-4c7223876756}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {da08e5df-63e9-4c25-bb8e-05b68b49bf84}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {c15fd45a-76ae-4a1a-aa66-3097d821f034}, !- Handle
  90.1-2019 - MidriseApartment - Exercise Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {39d7a605-4b19-430b-8cfc-91093e13d764}, !- Number of People Schedule Name
  {ebc67167-ffcf-4383-9a03-642d7e4d0799}, !- People Activity Level Schedule Name
  {0d2e6f34-56b9-4db7-beeb-e5f8e4e9ddb0}, !- Lighting Schedule Name
  {87a7b3cc-9553-4ab9-b116-ee2c03a0dcf7}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {db4cc6ed-817f-4413-bd74-7fa79487bf0e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {53f4c4d9-9def-4ae8-b04d-4c7223876756}, ! Handle
  MidriseApartment Retail Equip,          ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  {0438bb0c-4be7-4877-a9aa-5fc0761708f0}, ! Default Day Schedule Name
  {f18714ed-06a4-489a-8b11-08b463388efc}, ! Summer Design Day Schedule Name
  {e45a368f-a733-4cb4-9f4b-40eb5ab190d3}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {0438bb0c-4be7-4877-a9aa-5fc0761708f0}, ! Handle
  MidriseApartment Office Equip Default Schedule 1, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.33,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.94,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.33;                                   !- Value Until Time 7

OS:Schedule:Day,
  {f18714ed-06a4-489a-8b11-08b463388efc}, ! Handle
  MidriseApartment Office Equip Summer Design Day 1, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0.33000000000000002,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  12,                                     ! Hour 3
  0,                                      ! Minute 3
  1,                                      ! Value Until Time 3
  13,                                     ! Hour 4
  0,                                      ! Minute 4
  0.93999999999999995,                    ! Value Until Time 4
  17,                                     ! Hour 5
  0,                                      ! Minute 5
  1,                                      ! Value Until Time 5
  18,                                     ! Hour 6
  0,                                      ! Minute 6
  0.5,                                    ! Value Until Time 6
  24,                                     ! Hour 7
  0,                                      ! Minute 7
  0.33000000000000002;                    ! Value Until Time 7

OS:Schedule:Day,
  {e45a368f-a733-4cb4-9f4b-40eb5ab190d3}, ! Handle
  MidriseApartment Office Equip Winter Design Day 1, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.33000000000000002;                    ! Value Until Time 1

OS:Schedule:Rule,
  {01f6f4d0-a256-4e94-a7b6-154a89591d5e}, !- Handle
  MidriseApartment Office Equip Rule 2,   !- Name
  {53f4c4d9-9def-4ae8-b04d-4c7223876756}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {41428442-36a1-462c-a8ca-558155db1f68}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {41428442-36a1-462c-a8ca-558155db1f68}, ! Handle
  MidriseApartment Office Equip Rule 1 Day Schedule 1, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.33000000000000002;                    ! Value Until Time 1

OS:Schedule:Ruleset,
  {87a7b3cc-9553-4ab9-b116-ee2c03a0dcf7}, ! Handle
  MidriseApartment Exercise Equip,        ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  {dae697a5-f655-4302-a4bf-b11b247d33cd}, ! Default Day Schedule Name
  {8110ad22-4d08-4a47-8fdf-05e5da7adb94}, ! Summer Design Day Schedule Name
  {f372a44f-9975-4488-9dbd-86c8e2c15a66}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {dae697a5-f655-4302-a4bf-b11b247d33cd}, ! Handle
  MidriseApartment Office Equip Default Schedule 2, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.33,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.94,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.33;                                   !- Value Until Time 7

OS:Schedule:Day,
  {8110ad22-4d08-4a47-8fdf-05e5da7adb94}, ! Handle
  MidriseApartment Office Equip Summer Design Day 2, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0.33000000000000002,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  12,                                     ! Hour 3
  0,                                      ! Minute 3
  1,                                      ! Value Until Time 3
  13,                                     ! Hour 4
  0,                                      ! Minute 4
  0.93999999999999995,                    ! Value Until Time 4
  17,                                     ! Hour 5
  0,                                      ! Minute 5
  1,                                      ! Value Until Time 5
  18,                                     ! Hour 6
  0,                                      ! Minute 6
  0.5,                                    ! Value Until Time 6
  24,                                     ! Hour 7
  0,                                      ! Minute 7
  0.33000000000000002;                    ! Value Until Time 7

OS:Schedule:Day,
  {f372a44f-9975-4488-9dbd-86c8e2c15a66}, ! Handle
  MidriseApartment Office Equip Winter Design Day 2, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.33000000000000002;                    ! Value Until Time 1

OS:Schedule:Rule,
  {6538c82d-fe64-4eaf-ba29-0e5274116493}, !- Handle
  MidriseApartment Office Equip Rule 3,   !- Name
  {87a7b3cc-9553-4ab9-b116-ee2c03a0dcf7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7c81dc4c-5fcd-4fbf-89ec-13fb3a408507}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7c81dc4c-5fcd-4fbf-89ec-13fb3a408507}, ! Handle
  MidriseApartment Office Equip Rule 1 Day Schedule 2, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.33000000000000002;                    ! Value Until Time 1

OS:Schedule:Ruleset,
  {da08e5df-63e9-4c25-bb8e-05b68b49bf84}, ! Handle
  MidriseApartment Retail Infil,          ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  {9b364e39-8a09-4a06-a074-776ff44c8b54}, ! Default Day Schedule Name
  {586c5c52-fd33-4a9d-9d28-ce0d6b9b5b9f}, ! Summer Design Day Schedule Name
  {ccdc59f5-f78e-4853-b200-bad9b4c5cda8}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {9b364e39-8a09-4a06-a074-776ff44c8b54}, ! Handle
  MidriseApartment Infil Default Schedule 11, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {586c5c52-fd33-4a9d-9d28-ce0d6b9b5b9f}, ! Handle
  MidriseApartment Infil Summer Design Day 11, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {ccdc59f5-f78e-4853-b200-bad9b4c5cda8}, ! Handle
  MidriseApartment Infil Winter Design Day 11, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {db4cc6ed-817f-4413-bd74-7fa79487bf0e}, ! Handle
  MidriseApartment Exercise Infil,        ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  {b659b6d1-d778-4a04-b5b4-f00c0189b4c5}, ! Default Day Schedule Name
  {6fae03eb-3dab-4ab8-bc1d-fbbac00dd59a}, ! Summer Design Day Schedule Name
  {a26519c1-b8c9-4d36-b8bf-446bf83e2995}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {b659b6d1-d778-4a04-b5b4-f00c0189b4c5}, ! Handle
  MidriseApartment Infil Default Schedule 12, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6fae03eb-3dab-4ab8-bc1d-fbbac00dd59a}, ! Handle
  MidriseApartment Infil Summer Design Day 12, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {a26519c1-b8c9-4d36-b8bf-446bf83e2995}, ! Handle
  MidriseApartment Infil Winter Design Day 12, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {62772098-6b23-413f-aa6d-f3739a635e4d}, ! Handle
  MidriseApartment Retail Light,          ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  {6e2f9ee8-6b63-462b-acc4-3a973f9fcfc0}, ! Default Day Schedule Name
  {6f01ce3f-edbd-4ee2-bcbb-67b9449b1614}, ! Summer Design Day Schedule Name
  {a787cfdd-aa06-4faf-89d1-c8edbcf213dc}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {6e2f9ee8-6b63-462b-acc4-3a973f9fcfc0}, ! Handle
  MidriseApartment Office Light Default Schedule 1, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.18,                                   !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.18;                                   !- Value Until Time 5

OS:Schedule:Day,
  {6f01ce3f-edbd-4ee2-bcbb-67b9449b1614}, ! Handle
  MidriseApartment Office Light Summer Design Day 1, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.17999999999999999,                    ! Value Until Time 1
  12,                                     ! Hour 2
  0,                                      ! Minute 2
  0.90000000000000002,                    ! Value Until Time 2
  13,                                     ! Hour 3
  0,                                      ! Minute 3
  0.80000000000000004,                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.90000000000000002,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.17999999999999999;                    ! Value Until Time 5

OS:Schedule:Day,
  {a787cfdd-aa06-4faf-89d1-c8edbcf213dc}, ! Handle
  MidriseApartment Office Light Winter Design Day 1, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.17999999999999999;                    ! Value Until Time 1

OS:Schedule:Rule,
  {25afdc5c-e20a-4a12-84c1-98a146e45591}, !- Handle
  MidriseApartment Office Light Rule 2,   !- Name
  {62772098-6b23-413f-aa6d-f3739a635e4d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {42468360-fc50-43e7-b7fd-4f29441fa7dc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {42468360-fc50-43e7-b7fd-4f29441fa7dc}, ! Handle
  MidriseApartment Office Light Rule 1 Day Schedule 1, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.17999999999999999;                    ! Value Until Time 1

OS:Schedule:Ruleset,
  {0d2e6f34-56b9-4db7-beeb-e5f8e4e9ddb0}, ! Handle
  MidriseApartment Exercise Light,        ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  {8e59d618-1a5c-492d-86c8-9d17c79e32e3}, ! Default Day Schedule Name
  {3486d603-2356-4910-8341-ed410aa6afd5}, ! Summer Design Day Schedule Name
  {63306941-5b38-4a36-aaec-64d3a97bca78}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {8e59d618-1a5c-492d-86c8-9d17c79e32e3}, ! Handle
  MidriseApartment Office Light Default Schedule 2, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.18,                                   !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.18;                                   !- Value Until Time 5

OS:Schedule:Day,
  {3486d603-2356-4910-8341-ed410aa6afd5}, ! Handle
  MidriseApartment Office Light Summer Design Day 2, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.17999999999999999,                    ! Value Until Time 1
  12,                                     ! Hour 2
  0,                                      ! Minute 2
  0.90000000000000002,                    ! Value Until Time 2
  13,                                     ! Hour 3
  0,                                      ! Minute 3
  0.80000000000000004,                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.90000000000000002,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.17999999999999999;                    ! Value Until Time 5

OS:Schedule:Day,
  {63306941-5b38-4a36-aaec-64d3a97bca78}, ! Handle
  MidriseApartment Office Light Winter Design Day 2, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.17999999999999999;                    ! Value Until Time 1

OS:Schedule:Rule,
  {a66a877d-0e6b-41f5-af6b-e72870e45828}, !- Handle
  MidriseApartment Office Light Rule 3,   !- Name
  {0d2e6f34-56b9-4db7-beeb-e5f8e4e9ddb0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {13095f53-efda-4ddd-971f-1b2ad5919c14}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {13095f53-efda-4ddd-971f-1b2ad5919c14}, ! Handle
  MidriseApartment Office Light Rule 1 Day Schedule 2, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.17999999999999999;                    ! Value Until Time 1

OS:Schedule:Ruleset,
  {33c9616e-3de5-4518-8be9-0de223aef73c}, ! Handle
  MidriseApartment Retail Occ,            ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  {f584be4b-909a-4190-8ef2-593d0af15459}, ! Default Day Schedule Name
  {6f0f9ebe-3808-4b10-b684-de5b7852200b}, ! Summer Design Day Schedule Name
  {7bfa000c-08ad-4ebe-ac6c-ae5d3c199501}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {f584be4b-909a-4190-8ef2-593d0af15459}, ! Handle
  MidriseApartment Office Occ Default Schedule 1, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {6f0f9ebe-3808-4b10-b684-de5b7852200b}, ! Handle
  MidriseApartment Office Occ Summer Design Day 1, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  12,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  13,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  1,                                      ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0;                                      ! Value Until Time 5

OS:Schedule:Day,
  {7bfa000c-08ad-4ebe-ac6c-ae5d3c199501}, ! Handle
  MidriseApartment Office Occ Winter Design Day 1, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  12,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  13,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  1,                                      ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0;                                      ! Value Until Time 5

OS:Schedule:Rule,
  {18dd466e-cb2a-4efa-a6de-38070b3629b9}, !- Handle
  MidriseApartment Office Occ Rule 2,     !- Name
  {33c9616e-3de5-4518-8be9-0de223aef73c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b08f6948-5fb5-45b5-90bb-eeb8371749ed}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b08f6948-5fb5-45b5-90bb-eeb8371749ed}, ! Handle
  MidriseApartment Office Occ Rule 1 Day Schedule 1, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {39d7a605-4b19-430b-8cfc-91093e13d764}, ! Handle
  MidriseApartment Exercise Occ,          ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
