  {c0564263-0e6f-43b2-8e2f-f5cb3b71ae97}, ! Default Day Schedule Name
  {bee0751e-b59d-4fc5-9847-ef4695ee6c64}, ! Summer Design Day Schedule Name
  {d141137d-e7a0-4933-b1e5-6f5f8cff3893}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {c0564263-0e6f-43b2-8e2f-f5cb3b71ae97}, ! Handle
  MidriseApartment Office Occ Default Schedule 2, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {bee0751e-b59d-4fc5-9847-ef4695ee6c64}, ! Handle
  MidriseApartment Office Occ Summer Design Day 2, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  12,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  13,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  1,                                      ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0;                                      ! Value Until Time 5

OS:Schedule:Day,
  {d141137d-e7a0-4933-b1e5-6f5f8cff3893}, ! Handle
  MidriseApartment Office Occ Winter Design Day 2, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  12,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  13,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  1,                                      ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0;                                      ! Value Until Time 5

OS:Schedule:Rule,
  {c24a00ed-a74d-4cb3-86df-e4fe15a99a59}, !- Handle
  MidriseApartment Office Occ Rule 3,     !- Name
  {39d7a605-4b19-430b-8cfc-91093e13d764}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {33697349-8a28-4fad-ba57-66705184aa77}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {33697349-8a28-4fad-ba57-66705184aa77}, ! Handle
  MidriseApartment Office Occ Rule 1 Day Schedule 2, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {63df0307-13d2-4c84-99bd-5c9d0da3f2c2}, ! Handle
  MidriseApartment Office Activity,       ! Name
  {344583a8-bb35-449d-a519-8af0115bfe77}, ! Schedule Type Limits Name
  {7e872a19-eed6-4776-9d13-2526734f52db}, ! Default Day Schedule Name
  {75c1ede9-6bcc-456c-84d7-1de415571da1}, ! Summer Design Day Schedule Name
  {a411734d-27b5-456f-a22e-d8f8a9f2799a}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {7e872a19-eed6-4776-9d13-2526734f52db}, ! Handle
  MidriseApartment Activity Default Schedule 1, ! Name
  {344583a8-bb35-449d-a519-8af0115bfe77}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {75c1ede9-6bcc-456c-84d7-1de415571da1}, ! Handle
  MidriseApartment Activity Summer Design Day 1, ! Name
  {344583a8-bb35-449d-a519-8af0115bfe77}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {a411734d-27b5-456f-a22e-d8f8a9f2799a}, ! Handle
  MidriseApartment Activity Winter Design Day 1, ! Name
  {344583a8-bb35-449d-a519-8af0115bfe77}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Ruleset,
  {696aa5bb-9bbc-4638-a5a0-faec6d009378}, ! Handle
  MidriseApartment Retail Activity,       ! Name
  {344583a8-bb35-449d-a519-8af0115bfe77}, ! Schedule Type Limits Name
  {165f4521-df60-48ab-890f-05bab629eeab}, ! Default Day Schedule Name
  {b6c965fa-e1a7-4e86-9f7f-fc8cd15850db}, ! Summer Design Day Schedule Name
  {6fed5cef-bf07-42f4-9ef2-7f4150da8a96}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {165f4521-df60-48ab-890f-05bab629eeab}, ! Handle
  MidriseApartment Activity Default Schedule 2, ! Name
  {344583a8-bb35-449d-a519-8af0115bfe77}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {b6c965fa-e1a7-4e86-9f7f-fc8cd15850db}, ! Handle
  MidriseApartment Activity Summer Design Day 2, ! Name
  {344583a8-bb35-449d-a519-8af0115bfe77}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {6fed5cef-bf07-42f4-9ef2-7f4150da8a96}, ! Handle
  MidriseApartment Activity Winter Design Day 2, ! Name
  {344583a8-bb35-449d-a519-8af0115bfe77}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Ruleset,
  {ebc67167-ffcf-4383-9a03-642d7e4d0799}, ! Handle
  MidriseApartment Exercise Activity,     ! Name
  {344583a8-bb35-449d-a519-8af0115bfe77}, ! Schedule Type Limits Name
  {513de6aa-ee34-4c11-aa91-52e4970ea00f}, ! Default Day Schedule Name
  {f16cc435-b9df-4d2e-9acc-94beb9625cfb}, ! Summer Design Day Schedule Name
  {fc2a75f5-ca56-48c4-8df0-2827811e0010}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {513de6aa-ee34-4c11-aa91-52e4970ea00f}, ! Handle
  MidriseApartment Activity Default Schedule 3, ! Name
  {344583a8-bb35-449d-a519-8af0115bfe77}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {f16cc435-b9df-4d2e-9acc-94beb9625cfb}, ! Handle
  MidriseApartment Activity Summer Design Day 3, ! Name
  {344583a8-bb35-449d-a519-8af0115bfe77}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {fc2a75f5-ca56-48c4-8df0-2827811e0010}, ! Handle
  MidriseApartment Activity Winter Design Day 3, ! Name
  {344583a8-bb35-449d-a519-8af0115bfe77}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Ruleset,
  {ddbccfda-ba05-4e65-8c20-1f0bf4afeeb3}, ! Handle
  MidriseApartment Exercise ClgSetp,      ! Name
  {9b92c95c-a093-4aa1-9676-d9024fce5df8}, ! Schedule Type Limits Name
  {43947e3a-ef1d-42f1-aeb1-a8a67bd2d4e2}, ! Default Day Schedule Name
  {0860ba9d-415e-401a-8328-854f53e8cb63}, ! Summer Design Day Schedule Name
  {8511faab-021e-47e3-806e-75346ed1776b}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {43947e3a-ef1d-42f1-aeb1-a8a67bd2d4e2}, ! Handle
  MidriseApartment Office ClgSetp Default Schedule 1, ! Name
  {9b92c95c-a093-4aa1-9676-d9024fce5df8}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.4;                                   !- Value Until Time 1

OS:Schedule:Day,
  {0860ba9d-415e-401a-8328-854f53e8cb63}, ! Handle
  MidriseApartment Office ClgSetp Summer Design Day 1, ! Name
  {9b92c95c-a093-4aa1-9676-d9024fce5df8}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  29.399999999999999,                     ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  26.699999999999999,                     ! Value Until Time 2
  17,                                     ! Hour 3
  0,                                      ! Minute 3
  23.899999999999999,                     ! Value Until Time 3
  18,                                     ! Hour 4
  0,                                      ! Minute 4
  26.699999999999999,                     ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  29.399999999999999;                     ! Value Until Time 5

OS:Schedule:Day,
  {8511faab-021e-47e3-806e-75346ed1776b}, ! Handle
  MidriseApartment Office ClgSetp Winter Design Day 1, ! Name
  {9b92c95c-a093-4aa1-9676-d9024fce5df8}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  29.399999999999999;                     ! Value Until Time 1

OS:Schedule:Ruleset,
  {748e2ad9-be98-4693-82ca-1098c4a972e8}, ! Handle
  MidriseApartment Exercise HtgSetp,      ! Name
  {4d079786-ca1d-414b-865b-8ebb44fbadc0}, ! Schedule Type Limits Name
  {3b337e2c-4f2a-45de-af15-fe535d797046}, ! Default Day Schedule Name
  {7ea8fe9e-7698-4dba-ae05-639492c6eec5}, ! Summer Design Day Schedule Name
  {cc92af8f-0f12-4c3d-8d66-fa0c1d354172}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {3b337e2c-4f2a-45de-af15-fe535d797046}, ! Handle
  MidriseApartment Office HtgSetp Default Schedule 1, ! Name
  {4d079786-ca1d-414b-865b-8ebb44fbadc0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {7ea8fe9e-7698-4dba-ae05-639492c6eec5}, ! Handle
  MidriseApartment Office HtgSetp Summer Design Day 1, ! Name
  {4d079786-ca1d-414b-865b-8ebb44fbadc0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Day,
  {cc92af8f-0f12-4c3d-8d66-fa0c1d354172}, ! Handle
  MidriseApartment Office HtgSetp Winter Design Day 1, ! Name
  {4d079786-ca1d-414b-865b-8ebb44fbadc0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  15.6,                                   ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  18.300000000000001,                     ! Value Until Time 2
  17,                                     ! Hour 3
  0,                                      ! Minute 3
  21.100000000000001,                     ! Value Until Time 3
  18,                                     ! Hour 4
  0,                                      ! Minute 4
  18.300000000000001,                     ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  15.6;                                   ! Value Until Time 5

OS:Schedule:Ruleset,
  {fac73a51-2214-47c4-909b-7a6c28610480}, ! Handle
  MidriseApartment Mechanical ClgSetp,    ! Name
  {78901e97-6a33-47c4-86d5-7cfe04a8840c}, ! Schedule Type Limits Name
  {f3f3a864-a392-4c38-929d-4e672aa76c4f}; ! Default Day Schedule Name

OS:Schedule:Day,
  {f3f3a864-a392-4c38-929d-4e672aa76c4f}, ! Handle
  MidriseApartment Apartment ClgSetp Default Schedule 7, ! Name
  {78901e97-6a33-47c4-86d5-7cfe04a8840c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {caa1aa00-d8f3-40ce-a704-9fb44f21e6aa}, ! Handle
  MidriseApartment Stairs ClgSetp,        ! Name
  {78901e97-6a33-47c4-86d5-7cfe04a8840c}, ! Schedule Type Limits Name
  {50ad4a61-4fbc-43fb-8440-2d64bcc8ca65}; ! Default Day Schedule Name

OS:Schedule:Day,
  {50ad4a61-4fbc-43fb-8440-2d64bcc8ca65}, ! Handle
  MidriseApartment Apartment ClgSetp Default Schedule 8, ! Name
  {78901e97-6a33-47c4-86d5-7cfe04a8840c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {53167fdf-57c8-44c0-b76a-b0e3b320dfad}, ! Handle
  MidriseApartment Storage ClgSetp,       ! Name
  {78901e97-6a33-47c4-86d5-7cfe04a8840c}, ! Schedule Type Limits Name
  {a10b8969-1a1b-4ec4-bdac-f4cd244f92c3}; ! Default Day Schedule Name

OS:Schedule:Day,
  {a10b8969-1a1b-4ec4-bdac-f4cd244f92c3}, ! Handle
  MidriseApartment Apartment ClgSetp Default Schedule 9, ! Name
  {78901e97-6a33-47c4-86d5-7cfe04a8840c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {a2262e17-93a0-499a-91ec-18f4c899c85f}, ! Handle
  MidriseApartment Mechanical HtgSetp,    ! Name
  {bd6d2f4e-3bbf-4c9a-9269-324e429a1154}, ! Schedule Type Limits Name
  {88243b3e-bba9-4f4f-a1d1-9571de0465a6}; ! Default Day Schedule Name

OS:Schedule:Day,
  {88243b3e-bba9-4f4f-a1d1-9571de0465a6}, ! Handle
  MidriseApartment Apartment HtgSetp Default Schedule 7, ! Name
  {bd6d2f4e-3bbf-4c9a-9269-324e429a1154}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {314d045e-aab0-407b-9e27-b568c83f2343}, ! Handle
  MidriseApartment Stairs HtgSetp,        ! Name
  {bd6d2f4e-3bbf-4c9a-9269-324e429a1154}, ! Schedule Type Limits Name
  {b8d45d93-aa15-43f6-b1de-394433fcf2b1}; ! Default Day Schedule Name

OS:Schedule:Day,
  {b8d45d93-aa15-43f6-b1de-394433fcf2b1}, ! Handle
  MidriseApartment Apartment HtgSetp Default Schedule 8, ! Name
  {bd6d2f4e-3bbf-4c9a-9269-324e429a1154}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {216df84d-d82a-41a2-9c9c-cbe137808022}, ! Handle
  MidriseApartment Storage HtgSetp,       ! Name
  {bd6d2f4e-3bbf-4c9a-9269-324e429a1154}, ! Schedule Type Limits Name
  {6c605e87-6509-4d3b-9000-c8f56df711aa}; ! Default Day Schedule Name

OS:Schedule:Day,
  {6c605e87-6509-4d3b-9000-c8f56df711aa}, ! Handle
  MidriseApartment Apartment HtgSetp Default Schedule 9, ! Name
  {bd6d2f4e-3bbf-4c9a-9269-324e429a1154}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {40a5662c-a369-4ddd-b887-352e8c1dca1c}, ! Handle
  MidriseApartment Retail ClgSetp,        ! Name
  {9b92c95c-a093-4aa1-9676-d9024fce5df8}, ! Schedule Type Limits Name
  {a4f29c97-5e8a-4bb1-8876-d76ab216c288}, ! Default Day Schedule Name
  {0fcf433a-da82-47c0-8ba5-ff69011c0f79}, ! Summer Design Day Schedule Name
  {fa568dae-681c-46f4-84a2-2cc6f5a14d68}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {a4f29c97-5e8a-4bb1-8876-d76ab216c288}, ! Handle
  MidriseApartment Office ClgSetp Default Schedule 2, ! Name
  {9b92c95c-a093-4aa1-9676-d9024fce5df8}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Day,
  {0fcf433a-da82-47c0-8ba5-ff69011c0f79}, ! Handle
  MidriseApartment Office ClgSetp Summer Design Day 2, ! Name
  {9b92c95c-a093-4aa1-9676-d9024fce5df8}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  29.399999999999999,                     ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  26.699999999999999,                     ! Value Until Time 2
  17,                                     ! Hour 3
  0,                                      ! Minute 3
  23.899999999999999,                     ! Value Until Time 3
  18,                                     ! Hour 4
  0,                                      ! Minute 4
  26.699999999999999,                     ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  29.399999999999999;                     ! Value Until Time 5

OS:Schedule:Day,
  {fa568dae-681c-46f4-84a2-2cc6f5a14d68}, ! Handle
  MidriseApartment Office ClgSetp Winter Design Day 2, ! Name
  {9b92c95c-a093-4aa1-9676-d9024fce5df8}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  29.399999999999999;                     ! Value Until Time 1

OS:Schedule:Ruleset,
  {570e9520-5612-4194-8840-28a12eae7b7a}, ! Handle
  MidriseApartment Retail HtgSetp,        ! Name
  {4d079786-ca1d-414b-865b-8ebb44fbadc0}, ! Schedule Type Limits Name
  {ad9ac97a-4b07-4e03-9941-fd9c84b241af}, ! Default Day Schedule Name
  {742343ff-20c5-4b50-ac62-47aba08169d6}, ! Summer Design Day Schedule Name
  {3b34eb73-833f-4e27-97f7-efefe931885e}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {ad9ac97a-4b07-4e03-9941-fd9c84b241af}, ! Handle
  MidriseApartment Office HtgSetp Default Schedule 2, ! Name
  {4d079786-ca1d-414b-865b-8ebb44fbadc0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {742343ff-20c5-4b50-ac62-47aba08169d6}, ! Handle
  MidriseApartment Office HtgSetp Summer Design Day 2, ! Name
  {4d079786-ca1d-414b-865b-8ebb44fbadc0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Day,
  {3b34eb73-833f-4e27-97f7-efefe931885e}, ! Handle
  MidriseApartment Office HtgSetp Winter Design Day 2, ! Name
  {4d079786-ca1d-414b-865b-8ebb44fbadc0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  15.6,                                   ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  18.300000000000001,                     ! Value Until Time 2
  17,                                     ! Hour 3
  0,                                      ! Minute 3
  21.100000000000001,                     ! Value Until Time 3
  18,                                     ! Hour 4
  0,                                      ! Minute 4
  18.300000000000001,                     ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  15.6;                                   ! Value Until Time 5

OS:Rendering:Color,
  {208e520e-9c54-4223-851b-21512a436824}, !- Handle
  Rendering Color 478,                    !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Lights,
  {641e9508-9287-4b9f-ac5d-2e5df8a2a6d1}, !- Handle
  90.1-2016 MidriseApartment - Corridor Lights, !- Name
  {16471266-98b1-456c-bf3f-6eeb2c82c5ec}, !- Lights Definition Name
  {e4f8bf0d-72f7-44e1-802d-270b76d35dfa}; !- Space or SpaceType Name

OS:Material:AirWall,
  {c4e72c96-2c49-4e8e-b915-e7b8633dbc7e}, !- Handle
  Air Wall Material;                      !- Name

OS:StandardsInformation:Material,
  {bc4e534c-6444-449c-ae33-1cfe7f8e5ded}, !- Handle
  {c4e72c96-2c49-4e8e-b915-e7b8633dbc7e}; !- Material Name

OS:Construction:FfactorGroundFloor,
  {5085cc53-853d-4836-9088-4baf8ffa1a86}, !- Handle
  90.1-2019 Slab on Grade App G (UPDATE AREA AND PERIM), !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  371.61216,                              !- Area {m2}
  304.8,                                  !- PerimeterExposed {m}
  {63198989-ca12-46c5-a2d8-b6ec91715814}; !- Surface Rendering Name

OS:StandardsInformation:Construction,
  {d0916c65-8c01-4197-bf8c-45167dcfb4f4}, !- Handle
  {5085cc53-853d-4836-9088-4baf8ffa1a86}; !- Construction Name

OS:Rendering:Color,
  {63198989-ca12-46c5-a2d8-b6ec91715814}, !- Handle
  Rendering Color 479,                    !- Name
  173,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2687fb72-6e78-4324-9da6-f8c90b920f6f}, !- Handle
  Rendering Color 480,                    !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:ThermostatSetpoint:DualSetpoint,
  {6e7f2a81-d90c-43de-9c3c-99aabbe2eaf3}, !- Handle
  90.1-2007 - MidriseApartment - Apartment Thermostat, !- Name
  {2402ccbb-b514-4af9-a588-74252073d60f}, !- Heating Setpoint Temperature Schedule Name
  {e028c8e3-24e6-4636-aa49-a2853b4191c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e2a83153-b373-483f-a2f0-b6d7668d269e}, !- Handle
  90.1-2007 - MidriseApartment - Corridor Thermostat, !- Name
  {dbddf4fb-50e9-4781-8842-2e475d7a9a8e}, !- Heating Setpoint Temperature Schedule Name
  {1acc8f15-e4c7-46f2-a8a4-4b86b5ec635e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {95219348-febc-4ff9-b8c7-e269bcd42118}, !- Handle
  90.1-2007 - MidriseApartment - Office Thermostat&#10, !- Name
  {d8fdefdc-cd0d-4323-b201-724509f16d4d}, !- Heating Setpoint Temperature Schedule Name
  {c4ac45af-3e5c-4cd4-a930-a92fae1b38bd}; !- Cooling Setpoint Temperature Schedule Name

OS:Construction,
  {ff2b906f-81ad-497d-9a6d-65920979613d}, ! Handle
  90.1-2016 Nonres 5B Ext Wall Steel-framed, ! Name
  {4d1e9650-1f43-41c9-9548-d9301f4ab2a3}, ! Surface Rendering Name
  {ee60be64-7b4e-4f27-b6e7-c545c3f1b2b7}, ! Layer 1
  {8f86b476-6280-49db-a700-175edec7eb01}, !- Layer 2
  {3b57b6a5-6800-4ddf-90d9-24b8ca948238}; !- Layer 3

OS:LifeCycleCost,
  {1c3f373f-60d1-463f-8292-ff28356596af}, !- Handle
  LCC_retrofit_specific 1,                !- Name
  Construction,                           !- Category
  Construction,                           !- Item Type
  {ff2b906f-81ad-497d-9a6d-65920979613d}, !- Item Name
  10.7639104167097,                       !- Cost
  CostPerArea,                            !- Cost Units
  ,                                       !- Start of Costs
  1;                                      !- Years from Start

OS:LifeCycleCost,
  {94f55c54-3e8d-4c02-9e3d-670e5194906a}, !- Handle
  LCC_increase_insulation 1,              !- Name
  Construction,                           !- Category
  Construction,                           !- Item Type
  {ff2b906f-81ad-497d-9a6d-65920979613d}, !- Item Name
  10.7639104167097,                       !- Cost
  CostPerArea,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  20;                                     !- Repeat Period Years

OS:StandardsInformation:Construction,
  {3a88bef4-58c7-4a33-ae63-70cc0e950d1d}, !- Handle
  {ff2b906f-81ad-497d-9a6d-65920979613d}; !- Construction Name

OS:Construction,
  {7043fb69-ac9f-4ca7-bf76-7b3fded4bb0d}, ! Handle
  90.1-2016 Nonres 5B Roof IEAD,          ! Name
  {1666ccee-a135-40d6-acc5-f2a2d1a5e08d}, ! Surface Rendering Name
  {940b60cc-0c25-4338-8550-5e26d8375ef1}, ! Layer 1
  {8a93fb3f-3ef3-4252-bd06-fc2b603d773f}, !- Layer 2
  {932ed850-1842-4c79-81dc-db428fe7ab01}; !- Layer 3

OS:LifeCycleCost,
  {455cc976-f680-4a59-b51d-0c7660fa1bd5}, !- Handle
  LCC_retrofit_specific 2,                !- Name
  Construction,                           !- Category
  Construction,                           !- Item Type
  {7043fb69-ac9f-4ca7-bf76-7b3fded4bb0d}, !- Item Name
  10.7639104167097,                       !- Cost
  CostPerArea,                            !- Cost Units
  ,                                       !- Start of Costs
  1;                                      !- Years from Start

OS:LifeCycleCost,
  {3b85ce54-96c3-41f0-b41f-67aa224de59b}, !- Handle
  LCC_increase_insulation 2,              !- Name
  Construction,                           !- Category
  Construction,                           !- Item Type
  {7043fb69-ac9f-4ca7-bf76-7b3fded4bb0d}, !- Item Name
  10.7639104167097,                       !- Cost
  CostPerArea,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  20;                                     !- Repeat Period Years

OS:StandardsInformation:Construction,
  {f7dba0be-4915-419d-b8b7-b7e02e4acd8e}, !- Handle
  {7043fb69-ac9f-4ca7-bf76-7b3fded4bb0d}; !- Construction Name

OS:Material,
  {8a93fb3f-3ef3-4252-bd06-fc2b603d773f}, !- Handle
  Interior Roof Insulation U-0.051,       !- Name
  MediumRough,                            !- Roughness
  0.12192,                                !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {756505e1-9518-408a-a20d-80f2a72bcc3d}, !- Handle
  {8a93fb3f-3ef3-4252-bd06-fc2b603d773f}; !- Material Name

OS:Material,
  {8f86b476-6280-49db-a700-175edec7eb01}, !- Handle
  Wall Insulation U-0.055,                !- Name
  MediumRough,                            !- Roughness
  0.1174577534,                           !- Thickness {m}
  0.045,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c89c986c-f648-4475-9f73-f6fd737b54ef}, !- Handle
  {8f86b476-6280-49db-a700-175edec7eb01}; !- Material Name

OS:Construction:CfactorUndergroundWall,
  {ace202c4-4a70-4538-bb16-c78419b26aba}, !- Handle
  90.1 2019 Nonres 5B Below Grade Walls C-1.14 App G (UPDATE HEIGHT), !- Name
  6.47322020886937,                       !- C-Factor {W/m2-K}
  0.1,                                    !- Height {m}
  {e285aead-5e24-4fc4-89e8-21e11099ed4c}; !- Surface Rendering Name

OS:StandardsInformation:Construction,
  {b6440ee0-8855-4fec-8efb-0cc62dad3cba}, !- Handle
  {ace202c4-4a70-4538-bb16-c78419b26aba}; !- Construction Name

OS:Rendering:Color,
  {e285aead-5e24-4fc4-89e8-21e11099ed4c}, !- Handle
  Rendering Color 481,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Schedule:Ruleset,
  {e7fe5496-0b36-43f1-b60a-871c20bc8615}, !- Handle
  MidriseApartment Laundry Equipment,     !- Name
  {5af73fd4-04e8-445b-951c-0e118461dbca}, !- Schedule Type Limits Name
  {fd6865fe-5a48-404b-9b5f-0ef8cf654244}, !- Default Day Schedule Name
  {612de816-aae2-4b9b-9411-1b0f1f4c37a0}, !- Summer Design Day Schedule Name
  {0d4eae08-e927-44a1-b50a-6d1068248d01}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fd6865fe-5a48-404b-9b5f-0ef8cf654244}, !- Handle
  Schedule Day 26,                        !- Name
  {5af73fd4-04e8-445b-951c-0e118461dbca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.200000002980232,                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.800000011920929,                      !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.400000005960464,                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.899999976158142,                      !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.699999988079071,                      !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.300000011920929;                      !- Value Until Time 8

OS:Schedule:Day,
  {612de816-aae2-4b9b-9411-1b0f1f4c37a0}, !- Handle
  Schedule Day 27,                        !- Name
  {5af73fd4-04e8-445b-951c-0e118461dbca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.449999988079071,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.409999996423721,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.389999985694885,                      !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.379999995231628,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.430000007152557,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.540000021457672,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.649999976158142,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.660000026226044,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.670000016689301,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.689999997615814,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.699999988079071,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.689999997615814,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.660000026226044,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.649999976158142,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.680000007152557,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.800000011920929,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.930000007152557,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.889999985694885,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.850000023841858,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.709999978542328,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.579999983310699;                      !- Value Until Time 22

OS:Schedule:Day,
  {0d4eae08-e927-44a1-b50a-6d1068248d01}, !- Handle
  Schedule Day 28,                        !- Name
  {5af73fd4-04e8-445b-951c-0e118461dbca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.449999988079071,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.409999996423721,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.389999985694885,                      !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.379999995231628,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.430000007152557,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.540000021457672,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.649999976158142,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.660000026226044,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.670000016689301,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.689999997615814,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.699999988079071,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.689999997615814,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.660000026226044,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.649999976158142,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.680000007152557,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.800000011920929,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.930000007152557,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.889999985694885,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.850000023841858,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.709999978542328,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.579999983310699;                      !- Value Until Time 22

OS:Schedule:Ruleset,
  {39f91e14-ecab-4d68-bafe-ea6ad0824269}, ! Handle
  MidriseApartment Laundry Light,         ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  {9c1ff990-14ac-4229-95d3-448a8e872a45}, ! Default Day Schedule Name
  {26bd1856-93e1-49d2-ae7b-828526b1878a}, ! Summer Design Day Schedule Name
  {0ed51912-901b-4b2b-85f2-aeeae253abb2}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {9c1ff990-14ac-4229-95d3-448a8e872a45}, ! Handle
  MidriseApartment Corridor Light Default Schedule 10, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0348000004887581,                     !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.205200001597404,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.230800002813339,                      !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.205200001597404,                      !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.105800002813339,                      !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.230800002813339,                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.331999987363815,                      !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.433400005102158,                      !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.512000024318695,                      !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.522599995136261,                      !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.348399996757507,                      !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.181199997663498,                      !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0835999995470047;                     !- Value Until Time 13

OS:Schedule:Day,
  {26bd1856-93e1-49d2-ae7b-828526b1878a}, ! Handle
  MidriseApartment Corridor Light Summer Design Day 10, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0670000016689301,                     !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.187000006437302,                      !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.393999993801117,                      !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.439999997615814,                      !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.39300000667572,                       !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.172000005841255,                      !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.119000002741814,                      !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.206000000238419,                      !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.439000010490417,                      !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.61599999666214,                       !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.828999996185303,                      !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.986000001430511,                      !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.691999971866608,                      !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.393999993801117,                      !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.159999996423721;                      !- Value Until Time 16

OS:Schedule:Day,
  {0ed51912-901b-4b2b-85f2-aeeae253abb2}, ! Handle
  MidriseApartment Corridor Light Winter Design Day 10, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0670000016689301,                     !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.187000006437302,                      !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.393999993801117,                      !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.439999997615814,                      !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.39300000667572,                       !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.172000005841255,                      !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.119000002741814,                      !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.206000000238419,                      !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.439000010490417,                      !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.61599999666214,                       !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.828999996185303,                      !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.986000001430511,                      !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.691999971866608,                      !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.38400000333786,                       !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.159999996423721;                      !- Value Until Time 16

OS:Schedule:Rule,
  {110e22ca-d702-4d07-91d8-2af63dfe3433}, !- Handle
  Schedule Rule 3,                        !- Name
  {39f91e14-ecab-4d68-bafe-ea6ad0824269}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1dec8ab9-38f2-4b73-ac10-162e8c98f7c1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {1dec8ab9-38f2-4b73-ac10-162e8c98f7c1}, !- Handle
  Schedule Day 11,                        !- Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.017400000244379,                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0487999990582466,                     !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.103200003504753,                      !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.11370000243187,                       !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.103000000119209,                      !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0522999987006187,                     !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.0383000001311302,                     !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0557999983429909,                     !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.112899996340275,                      !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.150000005960464,                      !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.216299995779991,                      !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.261099994182587,                      !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26129999756813,                       !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.195099994540215,                      !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.121399998664856,                      !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0417999997735024;                     !- Value Until Time 16

OS:DefaultScheduleSet,
  {0db3e85f-2a99-40a4-8fff-d85b9378395f}, !- Handle
  90.1-2019 - MidriseApartment - Laundry Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {39f91e14-ecab-4d68-bafe-ea6ad0824269}, !- Lighting Schedule Name
  {e7fe5496-0b36-43f1-b60a-871c20bc8615}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:SpaceType,
  {02416f16-6d91-41ab-972f-0f758ebe1dcb}, !- Handle
  Laundry,                                !- Name
  ,                                       !- Default Construction Set Name
  {0db3e85f-2a99-40a4-8fff-d85b9378395f}, !- Default Schedule Set Name
  {258719dd-f863-4b60-8e34-faf9367fc287}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  MidriseApartment,                       !- Standards Building Type
  Apartment;                              !- Standards Space Type

OS:SpaceInfiltration:DesignFlowRate,
  {8bf69094-61fb-4ab2-91d2-0831650fb9ec}, !- Handle
  90.1-2016- MidriseApartment - Apartment Infiltration 1, !- Name
  {02416f16-6d91-41ab-972f-0f758ebe1dcb}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00163999999999999,                    !- Flow per Exterior Surface Area {m3/s-m2}
  0.5,                                    !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  0.0256;                                 !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {a1f1c1d6-8d40-4694-aed1-0d7ee1a7efca}, !- Handle
  90.1-2019 - MidriseApartment - Laundry Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.70487252085615,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {b3dea54a-5c59-4f4c-9446-fa64242d4a27}, !- Handle
  90.1-2016 - MidriseApartment - Laundry Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.79861670834453,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {52498c12-6acf-43d9-9069-3fd9e7417b5c}, !- Handle
  Lights 1,                               !- Name
  {a1f1c1d6-8d40-4694-aed1-0d7ee1a7efca}, !- Lights Definition Name
  {02416f16-6d91-41ab-972f-0f758ebe1dcb}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {b86d8cb1-d5f5-40d8-98c5-b3f6b7bd8a9c}, !- Handle
  Electric Equipment 2,                   !- Name
  {b3dea54a-5c59-4f4c-9446-fa64242d4a27}, !- Electric Equipment Definition Name
  {02416f16-6d91-41ab-972f-0f758ebe1dcb}; !- Space or SpaceType Name

OS:BuildingStory,
  {c19256af-163f-42b8-9776-72683bb998f1}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  4.8768,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {9261a019-e513-4f02-8aa3-ee392ffac26d}; !- Group Rendering Name

OS:Rendering:Color,
  {9261a019-e513-4f02-8aa3-ee392ffac26d}, !- Handle
  Rendering Color 482,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:BuildingStory,
  {e40bb303-0cd0-4933-b2a4-01e31cf98167}, !- Handle
  Building Story 2,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  4.8768,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {e972f7c1-4e2a-427a-ab52-5ef1a64bd81d}; !- Group Rendering Name

OS:Rendering:Color,
  {e972f7c1-4e2a-427a-ab52-5ef1a64bd81d}, !- Handle
  Rendering Color 483,                    !- Name
  255,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:BuildingStory,
  {e3ab108b-ef42-4e28-ae4b-d98ba2303da5}, !- Handle
  Building Story 3,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.556,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {2f8515cd-d4cf-4733-bc39-e3eaa58d940b}; !- Group Rendering Name

OS:Rendering:Color,
  {2f8515cd-d4cf-4733-bc39-e3eaa58d940b}, !- Handle
  Rendering Color 484,                    !- Name
  144,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:BuildingStory,
  {73dde23a-112b-46b4-ae55-45fbf90a06c2}, !- Handle
  Building Story 4,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.556,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {e3b343d7-1efe-4928-8ebf-7594814e18fd}; !- Group Rendering Name

OS:Rendering:Color,
  {e3b343d7-1efe-4928-8ebf-7594814e18fd}, !- Handle
  Rendering Color 485,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:BuildingStory,
  {1a2af55a-91ac-49b6-b426-75af1a2a9815}, !- Handle
  Building Story 5,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.556,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {8a44809a-09a9-41a5-9b82-7ff15dff1293}; !- Group Rendering Name

OS:Rendering:Color,
  {8a44809a-09a9-41a5-9b82-7ff15dff1293}, !- Handle
  Rendering Color 486,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:BuildingStory,
  {8ef87102-0213-403e-9140-1f77b8b3704b}, !- Handle
  Building Story 6,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  4.8768,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {bcdde3e3-cb77-4886-a6a5-8231bf3b4595}; !- Group Rendering Name

OS:Rendering:Color,
  {bcdde3e3-cb77-4886-a6a5-8231bf3b4595}, !- Handle
  Rendering Color 487,                    !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:BuildingStory,
  {ba9368ec-0b58-417b-be75-c6786e6ac9b2}, !- Handle
  Building Story 7,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  4.8768,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {94567031-a06a-4135-9c27-df419791b60a}; !- Group Rendering Name

OS:Rendering:Color,
  {94567031-a06a-4135-9c27-df419791b60a}, !- Handle
  Rendering Color 488,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:BuildingStory,
  {0f2fd82e-3224-4881-aeae-2a75b8bdcbb6}, !- Handle
  Building Story 8,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  2.7686,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {f88442a6-ab89-47cc-90eb-275d4b57d74b}; !- Group Rendering Name

OS:Rendering:Color,
  {f88442a6-ab89-47cc-90eb-275d4b57d74b}, !- Handle
  Rendering Color 489,                    !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:BuildingStory,
  {98972ab4-defe-472a-8f06-46f14e7cc8ce}, !- Handle
  Building Story 9,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  2.7686,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {d6fd247a-fb33-4d23-bd69-2595e8563e6f}; !- Group Rendering Name

OS:Rendering:Color,
  {d6fd247a-fb33-4d23-bd69-2595e8563e6f}, !- Handle
  Rendering Color 490,                    !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:BuildingStory,
  {d136f5bf-4a0e-4d88-b781-1bc2ce6bdb29}, !- Handle
  Building Story 10,                      !- Name
  0,                                      !- Nominal Z Coordinate {m}
  2.7686,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {7f4c68ca-9dbd-4f21-b374-b3301e32061c}; !- Group Rendering Name

OS:Rendering:Color,
  {7f4c68ca-9dbd-4f21-b374-b3301e32061c}, !- Handle
  Rendering Color 491,                    !- Name
  102,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:BuildingStory,
  {31d15a49-e840-4b06-81dd-2d15471cf7ea}, !- Handle
  Building Story 11,                      !- Name
  0,                                      !- Nominal Z Coordinate {m}
  2.7686,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {54f74da6-f03b-4226-9556-356066cff6b7}; !- Group Rendering Name

OS:Rendering:Color,
  {54f74da6-f03b-4226-9556-356066cff6b7}, !- Handle
  Rendering Color 492,                    !- Name
  184,                                    !- Rendering Red Value
  134,                                    !- Rendering Green Value
  11;                                     !- Rendering Blue Value

OS:BuildingStory,
  {ebb29f07-e5bf-40fb-8705-a84554d9ddac}, !- Handle
  Building Story 12,                      !- Name
  0,                                      !- Nominal Z Coordinate {m}
  2.7686,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {bf63e37e-4079-4799-8bef-53e4c55cb570}; !- Group Rendering Name

OS:Rendering:Color,
  {bf63e37e-4079-4799-8bef-53e4c55cb570}, !- Handle
  Rendering Color 493,                    !- Name
  0,                                      !- Rendering Red Value
  191,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:BuildingStory,
  {3aab282a-7760-45c5-a08b-64b311e2212c}, !- Handle
  Building Story 13,                      !- Name
  0,                                      !- Nominal Z Coordinate {m}
  2.7686,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {695c91c6-1eaf-4c08-8ded-4e47b337c2f0}; !- Group Rendering Name

OS:Rendering:Color,
  {695c91c6-1eaf-4c08-8ded-4e47b337c2f0}, !- Handle
  Rendering Color 494,                    !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:BuildingStory,
  {7efa0363-1ca1-4f02-a6b9-a91e83785999}, !- Handle
  Building Story 14,                      !- Name
  0,                                      !- Nominal Z Coordinate {m}
  2.7686,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {49094b12-22af-482c-98da-f6431a9d357c}; !- Group Rendering Name

OS:Rendering:Color,
  {49094b12-22af-482c-98da-f6431a9d357c}, !- Handle
  Rendering Color 495,                    !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:BuildingStory,
  {bb0b6543-8066-4e83-aafc-984f96ef0443}, !- Handle
  Building Story 15,                      !- Name
  0,                                      !- Nominal Z Coordinate {m}
  2.7686,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {92315316-7145-48a8-b40f-cd2e8663c984}; !- Group Rendering Name

OS:Rendering:Color,
  {92315316-7145-48a8-b40f-cd2e8663c984}, !- Handle
  Rendering Color 496,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:BuildingStory,
  {30e747f2-27f8-4f0e-9011-79e7b3156ad5}, !- Handle
  Building Story 16,                      !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.0734,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {046630a7-f8be-40fe-9f15-2445394758ba}; !- Group Rendering Name

OS:Rendering:Color,
  {046630a7-f8be-40fe-9f15-2445394758ba}, !- Handle
  Rendering Color 497,                    !- Name
  205,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  63;                                     !- Rendering Blue Value

OS:BuildingStory,
  {b3ae9ede-b073-490d-8290-23436d511551}, !- Handle
  Building Story 17,                      !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.0734,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {ae9fcba1-93fe-4259-b0e9-6500b15f8f3e}; !- Group Rendering Name

OS:Rendering:Color,
  {ae9fcba1-93fe-4259-b0e9-6500b15f8f3e}, !- Handle
  Rendering Color 498,                    !- Name
  106,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:BuildingStory,
  {3748d43a-72f1-4a1c-8113-622bc2635152}, !- Handle
  Building Story 18,                      !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.0734,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {85624692-5105-4e9c-bd18-558cac2d6d05}; !- Group Rendering Name

OS:Rendering:Color,
  {85624692-5105-4e9c-bd18-558cac2d6d05}, !- Handle
  Rendering Color 499,                    !- Name
  245,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:BuildingStory,
  {dfd0ef7c-a9cb-4311-b39f-67ae91274afd}, !- Handle
  Building Story 19,                      !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.0734,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {524d59d8-f6bc-458c-98c7-57bf4b721522}; !- Group Rendering Name

OS:Rendering:Color,
  {524d59d8-f6bc-458c-98c7-57bf4b721522}, !- Handle
  Rendering Color 500,                    !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Material,
  {c9ad6ab1-e1a7-4071-8726-83b33bede41e}, !- Handle
  Roof Insulation U-0.063,                !- Name
  MediumRough,                            !- Roughness
  0.1272458212,                           !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {fee85cf6-18ed-4493-a307-462cd1babd51}, !- Handle
  {c9ad6ab1-e1a7-4071-8726-83b33bede41e}; !- Material Name

OS:Material,
  {7b0b0b29-28f8-433f-a4f5-7351fa1eb178}, !- Handle
  Wall Insulation U-0.064,                !- Name
  MediumRough,                            !- Roughness
  0.0971700622,                           !- Thickness {m}
  0.045,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ed5bf81e-7899-4328-8987-610bedb5274f}, !- Handle
  {7b0b0b29-28f8-433f-a4f5-7351fa1eb178}; !- Material Name

OS:Construction,
  {44e4bdc0-1f04-463c-857a-85b41ab09ad6}, ! Handle
  90.1-2019 Nonres 5B Roof IEAD (U-0.063) App G, ! Name
  {1666ccee-a135-40d6-acc5-f2a2d1a5e08d}, ! Surface Rendering Name
  {940b60cc-0c25-4338-8550-5e26d8375ef1}, ! Layer 1
  {c9ad6ab1-e1a7-4071-8726-83b33bede41e}, !- Layer 2
  {932ed850-1842-4c79-81dc-db428fe7ab01}; !- Layer 3

OS:LifeCycleCost,
  {0dbc1fbb-88c1-45f8-b73c-e521ab556554}, !- Handle
  LCC_retrofit_specific 3,                !- Name
  Construction,                           !- Category
  Construction,                           !- Item Type
  {44e4bdc0-1f04-463c-857a-85b41ab09ad6}, !- Item Name
  10.7639104167097,                       !- Cost
  CostPerArea,                            !- Cost Units
  ,                                       !- Start of Costs
  1;                                      !- Years from Start

OS:LifeCycleCost,
  {babe3744-1015-46b0-aaa1-532603b643c6}, !- Handle
  LCC_increase_insulation 3,              !- Name
  Construction,                           !- Category
  Construction,                           !- Item Type
  {44e4bdc0-1f04-463c-857a-85b41ab09ad6}, !- Item Name
  10.7639104167097,                       !- Cost
  CostPerArea,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  20;                                     !- Repeat Period Years

OS:StandardsInformation:Construction,
  {94a90da1-0421-4cd7-a07d-9e8a5581a6aa}, !- Handle
  {44e4bdc0-1f04-463c-857a-85b41ab09ad6}; !- Construction Name

OS:Construction,
  {34239596-3837-4ced-9e31-e9fd28d42bcb}, ! Handle
  90.1-2019 Nonres 5B Ext Wall Steel-framed (U-0.064) App G, ! Name
  {4d1e9650-1f43-41c9-9548-d9301f4ab2a3}, ! Surface Rendering Name
  {ee60be64-7b4e-4f27-b6e7-c545c3f1b2b7}, ! Layer 1
  {7b0b0b29-28f8-433f-a4f5-7351fa1eb178}, !- Layer 2
  {3b57b6a5-6800-4ddf-90d9-24b8ca948238}; !- Layer 3

OS:LifeCycleCost,
  {dd98bc36-4818-4663-8599-363d0eedb8b9}, !- Handle
  LCC_increase_insulation 4,              !- Name
  Construction,                           !- Category
  Construction,                           !- Item Type
  {34239596-3837-4ced-9e31-e9fd28d42bcb}, !- Item Name
  10.7639104167097,                       !- Cost
  CostPerArea,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  20;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {5b06107c-64e7-4d06-b7d8-d3f678f67a46}, !- Handle
  LCC_retrofit_specific 4,                !- Name
  Construction,                           !- Category
  Construction,                           !- Item Type
  {34239596-3837-4ced-9e31-e9fd28d42bcb}, !- Item Name
  10.7639104167097,                       !- Cost
  CostPerArea,                            !- Cost Units
  ,                                       !- Start of Costs
  1;                                      !- Years from Start

OS:StandardsInformation:Construction,
  {17226ddc-0418-47af-9267-2cbc1bc63267}, !- Handle
  {34239596-3837-4ced-9e31-e9fd28d42bcb}; !- Construction Name

OS:PlantLoop,
  {f6ed9d29-0da0-426b-b997-47dd363f3389}, !- Handle
  Pool Loop,                              !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {172478e5-f2b1-437c-bba5-89fa0e0cbaeb}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10.0000000000001,                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {448e9e14-ee3c-4465-af69-13510fd9df01}, !- Plant Side Inlet Node Name
  {b215f2ba-ead7-417d-a5c6-68ef67721054}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {ed54c856-4a57-4549-99a3-f8f5e82e8e3f}, !- Demand Side Inlet Node Name
  {86620a97-625d-40b7-ba93-6a96639d0d9a}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {1535165d-85b5-4f08-b5fa-7a0f3476ae2b}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  ,                                       !- Demand Mixer Name
  ,                                       !- Demand Splitter Name
  ,                                       !- Supply Mixer Name
  ;                                       !- Supply Splitter Name

OS:AvailabilityManagerAssignmentList,
  {1535165d-85b5-4f08-b5fa-7a0f3476ae2b}, !- Handle
  Pool Loop AvailabilityManagerAssignmentList, !- Name
  ;                                       !- Availability Manager Name 1

OS:Sizing:Plant,
  {3f6c1913-fe64-49da-b138-9224cfe6f50c}, !- Handle
  {f6ed9d29-0da0-426b-b997-47dd363f3389}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  32.2222222222223,                       !- Design Loop Exit Temperature {C}
  22.2222222222222,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {08b14f01-225e-4db2-9f4f-545549bc3356}, !- Handle
  Node 10,                                !- Name
  {448e9e14-ee3c-4465-af69-13510fd9df01}, !- Inlet Port
  {9b51b384-2f49-4235-a2ba-048bada63de6}; !- Outlet Port

OS:Node,
  {172478e5-f2b1-437c-bba5-89fa0e0cbaeb}, !- Handle
  Node 11,                                !- Name
  {69b4b1b5-89cd-44f1-aeec-8435f0354341}, !- Inlet Port
  {b215f2ba-ead7-417d-a5c6-68ef67721054}; !- Outlet Port

OS:Node,
  {988befed-1629-409d-a612-e3e12403deaa}, !- Handle
  Node 12,                                !- Name
  {65c1b9d3-9ba7-4c07-8e60-14d8d612780a}, !- Inlet Port
  {f300feba-e776-4308-a053-ac0cbd189885}; !- Outlet Port

OS:Connector:Mixer,
  {99fb726e-3aba-47c0-ab0f-5938eb5f51d2}, !- Handle
  Connector Mixer 3,                      !- Name
  {2137972d-b033-4bf9-82e3-36fca93eea7f}, !- Outlet Branch Name
  {efadc7cb-8b9c-4c96-891a-e47ff112bf4e}, !- Inlet Branch Name 1
  {a77b14f5-c28b-427c-9d60-9cc884ff7822}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {dfc406d2-c036-415f-8020-63b4648b1e39}, !- Handle
  Connector Splitter 3,                   !- Name
  {4ae5953f-66c9-43c6-95f6-3e89c879c7b2}, !- Inlet Branch Name
  {65c1b9d3-9ba7-4c07-8e60-14d8d612780a}, !- Outlet Branch Name 1
  {a2ddd3f8-fac6-492a-9407-c6e74cba827f}; !- Outlet Branch Name 2

OS:Connection,
  {448e9e14-ee3c-4465-af69-13510fd9df01}, !- Handle
  {f6ed9d29-0da0-426b-b997-47dd363f3389}, !- Source Object
  13,                                     !- Outlet Port
  {08b14f01-225e-4db2-9f4f-545549bc3356}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65c1b9d3-9ba7-4c07-8e60-14d8d612780a}, !- Handle
  {dfc406d2-c036-415f-8020-63b4648b1e39}, !- Source Object
  3,                                      !- Outlet Port
  {988befed-1629-409d-a612-e3e12403deaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b215f2ba-ead7-417d-a5c6-68ef67721054}, !- Handle
  {172478e5-f2b1-437c-bba5-89fa0e0cbaeb}, !- Source Object
  3,                                      !- Outlet Port
  {f6ed9d29-0da0-426b-b997-47dd363f3389}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {b730ff33-e5eb-45ff-b98c-f67fac52dab0}, !- Handle
  Node 13,                                !- Name
  {ed54c856-4a57-4549-99a3-f8f5e82e8e3f}, !- Inlet Port
  {b4ac48a0-ae39-4e9f-af07-10dfb0e09227}; !- Outlet Port

OS:Node,
  {92cbbd58-3867-4abc-ac94-3db8b1fa76a4}, !- Handle
  Node 14,                                !- Name
  {ac1ed681-486e-43e4-917d-71bca0f3a07e}, !- Inlet Port
  {86620a97-625d-40b7-ba93-6a96639d0d9a}; !- Outlet Port

OS:Node,
  {b6c387cd-fe38-4676-8e91-f2c6df12b99c}, !- Handle
  Node 15,                                !- Name
  {6961ade9-402f-4595-8624-c210995b6f62}, !- Inlet Port
  {6a8f6e5f-8880-426f-b8ea-3525b494c9e8}; !- Outlet Port

OS:Connector:Mixer,
  {1c43b500-0ddf-4b62-ab1d-d60bbd70e668}, !- Handle
  Connector Mixer 4,                      !- Name
  {d3fd8947-110e-473e-b00e-636f1e785667}, !- Outlet Branch Name
  {e1786abf-d1e7-4d0c-9a8f-0670a3a2e53f}, !- Inlet Branch Name 1
  {d4df4593-bd59-4773-a8e3-affc25261b79}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {d91bc85a-948b-4586-8671-20a6a3a4f345}, !- Handle
  Connector Splitter 4,                   !- Name
  {9a5e4154-9ae4-41a9-b190-2203b1bbdefb}, !- Inlet Branch Name
  {6961ade9-402f-4595-8624-c210995b6f62}, !- Outlet Branch Name 1
  {208fe44b-f5ba-45f3-8fe4-c0a3ae156230}; !- Outlet Branch Name 2

OS:Connection,
  {ed54c856-4a57-4549-99a3-f8f5e82e8e3f}, !- Handle
  {f6ed9d29-0da0-426b-b997-47dd363f3389}, !- Source Object
  16,                                     !- Outlet Port
  {b730ff33-e5eb-45ff-b98c-f67fac52dab0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6961ade9-402f-4595-8624-c210995b6f62}, !- Handle
  {d91bc85a-948b-4586-8671-20a6a3a4f345}, !- Source Object
  3,                                      !- Outlet Port
  {b6c387cd-fe38-4676-8e91-f2c6df12b99c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86620a97-625d-40b7-ba93-6a96639d0d9a}, !- Handle
  {92cbbd58-3867-4abc-ac94-3db8b1fa76a4}, !- Source Object
  3,                                      !- Outlet Port
  {f6ed9d29-0da0-426b-b997-47dd363f3389}, !- Target Object
  17;                                     !- Inlet Port

OS:Boiler:HotWater,
  {b9a55ec5-a8ad-440c-80cb-0168254219bb}, !- Handle
  HW Boiler,                              !- Name
  ,                                       !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {141758fb-fc54-4eb7-a671-c3f17ffdbab5}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {f300feba-e776-4308-a053-ac0cbd189885}, !- Boiler Water Inlet Node Name
  {657ebca4-4e5d-4ffd-bc89-d437583c09b1}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {141758fb-fc54-4eb7-a671-c3f17ffdbab5}, !- Handle
  Boiler Efficiency,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ,                                       !- Input Unit Type for Y
  ;                                       !- Output Unit Type

OS:Node,
  {8b4f5143-c1f6-4f49-b930-ff0ca1ffa192}, !- Handle
  Node 16,                                !- Name
  {657ebca4-4e5d-4ffd-bc89-d437583c09b1}, !- Inlet Port
  {efadc7cb-8b9c-4c96-891a-e47ff112bf4e}; !- Outlet Port

OS:Connection,
  {f300feba-e776-4308-a053-ac0cbd189885}, !- Handle
  {988befed-1629-409d-a612-e3e12403deaa}, !- Source Object
  3,                                      !- Outlet Port
  {b9a55ec5-a8ad-440c-80cb-0168254219bb}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {657ebca4-4e5d-4ffd-bc89-d437583c09b1}, !- Handle
  {b9a55ec5-a8ad-440c-80cb-0168254219bb}, !- Source Object
  13,                                     !- Outlet Port
  {8b4f5143-c1f6-4f49-b930-ff0ca1ffa192}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efadc7cb-8b9c-4c96-891a-e47ff112bf4e}, !- Handle
  {8b4f5143-c1f6-4f49-b930-ff0ca1ffa192}, !- Source Object
  3,                                      !- Outlet Port
  {99fb726e-3aba-47c0-ab0f-5938eb5f51d2}, !- Target Object
  3;                                      !- Inlet Port

OS:WaterUse:Connections,
  {dad6ac8f-4194-4f91-8a88-f3f5d6fabf69}, ! Handle
  Water Use Connection 1,                 ! Name
  {6a8f6e5f-8880-426f-b8ea-3525b494c9e8}, ! Inlet Node Name
  {3ab30b51-33c3-42b6-85fd-6b4871e212ff}, ! Outlet Node Name
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Reclamation Water Storage Tank Name
  ,                                       ! Hot Water Supply Temperature Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  ,                                       ! Drain Water Heat Exchanger Type
  ,                                       ! Drain Water Heat Exchanger Destination
  ,                                       ! Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e7168850-8cad-4f8d-a1f6-7196e52bc15d}; !- Water Use Equipment Name 1

OS:Node,
  {6d10aab0-1303-4ed5-a5c1-b653f09b62cf}, !- Handle
  Node 17,                                !- Name
  {3ab30b51-33c3-42b6-85fd-6b4871e212ff}, !- Inlet Port
  {e1786abf-d1e7-4d0c-9a8f-0670a3a2e53f}; !- Outlet Port

OS:Connection,
  {6a8f6e5f-8880-426f-b8ea-3525b494c9e8}, !- Handle
  {b6c387cd-fe38-4676-8e91-f2c6df12b99c}, !- Source Object
  3,                                      !- Outlet Port
  {dad6ac8f-4194-4f91-8a88-f3f5d6fabf69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ab30b51-33c3-42b6-85fd-6b4871e212ff}, !- Handle
  {dad6ac8f-4194-4f91-8a88-f3f5d6fabf69}, !- Source Object
  3,                                      !- Outlet Port
  {6d10aab0-1303-4ed5-a5c1-b653f09b62cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1786abf-d1e7-4d0c-9a8f-0670a3a2e53f}, !- Handle
  {6d10aab0-1303-4ed5-a5c1-b653f09b62cf}, !- Source Object
  3,                                      !- Outlet Port
  {1c43b500-0ddf-4b62-ab1d-d60bbd70e668}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {aae29c09-e743-4aa8-8028-ad0fa1cf9996}, ! Handle
  Adiabatic Pipe,                         ! Name
  {58604f24-dcd6-4eaa-a40c-7776f6082cd9}, ! Inlet Node Name
  {ed0f5b43-2b3c-467c-bbe8-57bc391e5e24}; ! Outlet Node Name

OS:Node,
  {44c982ff-cd8b-4646-bdca-7808962893f0}, !- Handle
  Node 18,                                !- Name
  {208fe44b-f5ba-45f3-8fe4-c0a3ae156230}, !- Inlet Port
  {58604f24-dcd6-4eaa-a40c-7776f6082cd9}; !- Outlet Port

OS:Connection,
  {208fe44b-f5ba-45f3-8fe4-c0a3ae156230}, !- Handle
  {d91bc85a-948b-4586-8671-20a6a3a4f345}, !- Source Object
  4,                                      !- Outlet Port
  {44c982ff-cd8b-4646-bdca-7808962893f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c1a08c0a-ff08-4cac-8403-756cfc7bb7cb}, !- Handle
  Node 19,                                !- Name
  {ed0f5b43-2b3c-467c-bbe8-57bc391e5e24}, !- Inlet Port
  {d4df4593-bd59-4773-a8e3-affc25261b79}; !- Outlet Port

OS:Connection,
  {58604f24-dcd6-4eaa-a40c-7776f6082cd9}, !- Handle
  {44c982ff-cd8b-4646-bdca-7808962893f0}, !- Source Object
  3,                                      !- Outlet Port
  {aae29c09-e743-4aa8-8028-ad0fa1cf9996}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed0f5b43-2b3c-467c-bbe8-57bc391e5e24}, !- Handle
  {aae29c09-e743-4aa8-8028-ad0fa1cf9996}, !- Source Object
  3,                                      !- Outlet Port
  {c1a08c0a-ff08-4cac-8403-756cfc7bb7cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4df4593-bd59-4773-a8e3-affc25261b79}, !- Handle
  {c1a08c0a-ff08-4cac-8403-756cfc7bb7cb}, !- Source Object
  3,                                      !- Outlet Port
  {1c43b500-0ddf-4b62-ab1d-d60bbd70e668}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5d676b66-6994-4676-8cba-a59562edc771}, ! Handle
  Adiabatic Pipe 1,                       ! Name
  {5c1109c4-95e2-47ca-8bae-4d50e129ab17}, ! Inlet Node Name
  {ac1ed681-486e-43e4-917d-71bca0f3a07e}; ! Outlet Node Name

OS:Node,
  {1fcad8ee-45d4-40ce-b974-8789d6804fe2}, !- Handle
  Node 20,                                !- Name
  {d3fd8947-110e-473e-b00e-636f1e785667}, !- Inlet Port
  {5c1109c4-95e2-47ca-8bae-4d50e129ab17}; !- Outlet Port

OS:Connection,
  {d3fd8947-110e-473e-b00e-636f1e785667}, !- Handle
  {1c43b500-0ddf-4b62-ab1d-d60bbd70e668}, !- Source Object
  2,                                      !- Outlet Port
  {1fcad8ee-45d4-40ce-b974-8789d6804fe2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c1109c4-95e2-47ca-8bae-4d50e129ab17}, !- Handle
  {1fcad8ee-45d4-40ce-b974-8789d6804fe2}, !- Source Object
  3,                                      !- Outlet Port
  {5d676b66-6994-4676-8cba-a59562edc771}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac1ed681-486e-43e4-917d-71bca0f3a07e}, !- Handle
  {5d676b66-6994-4676-8cba-a59562edc771}, !- Source Object
  3,                                      !- Outlet Port
  {92cbbd58-3867-4abc-ac94-3db8b1fa76a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {10264dbe-8ad0-4fd7-b5d1-636bf16bbf0c}, ! Handle
  Adiabatic Pipe 2,                       ! Name
  {c0e7dd92-23d5-404d-80df-ac8b624a6c4a}, ! Inlet Node Name
  {69b4b1b5-89cd-44f1-aeec-8435f0354341}; ! Outlet Node Name

OS:Node,
  {72184476-0868-4f3b-861e-69eea4c7db48}, !- Handle
  Node 21,                                !- Name
  {2137972d-b033-4bf9-82e3-36fca93eea7f}, !- Inlet Port
  {c0e7dd92-23d5-404d-80df-ac8b624a6c4a}; !- Outlet Port

OS:Connection,
  {2137972d-b033-4bf9-82e3-36fca93eea7f}, !- Handle
  {99fb726e-3aba-47c0-ab0f-5938eb5f51d2}, !- Source Object
  2,                                      !- Outlet Port
  {72184476-0868-4f3b-861e-69eea4c7db48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0e7dd92-23d5-404d-80df-ac8b624a6c4a}, !- Handle
  {72184476-0868-4f3b-861e-69eea4c7db48}, !- Source Object
  3,                                      !- Outlet Port
  {10264dbe-8ad0-4fd7-b5d1-636bf16bbf0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69b4b1b5-89cd-44f1-aeec-8435f0354341}, !- Handle
  {10264dbe-8ad0-4fd7-b5d1-636bf16bbf0c}, !- Source Object
  3,                                      !- Outlet Port
  {172478e5-f2b1-437c-bba5-89fa0e0cbaeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {299973b0-7e4e-484f-a60c-47b3bd238ba8}, ! Handle
  Adiabatic Pipe 3,                       ! Name
  {b4ac48a0-ae39-4e9f-af07-10dfb0e09227}, ! Inlet Node Name
  {365ef2c4-3c8b-47ea-aacd-2dabfb8abc4d}; ! Outlet Node Name

OS:Node,
  {1e769a5f-30e7-4bf5-be0a-146c12cdba09}, !- Handle
  Node 22,                                !- Name
  {365ef2c4-3c8b-47ea-aacd-2dabfb8abc4d}, !- Inlet Port
  {9a5e4154-9ae4-41a9-b190-2203b1bbdefb}; !- Outlet Port

OS:Connection,
  {b4ac48a0-ae39-4e9f-af07-10dfb0e09227}, !- Handle
  {b730ff33-e5eb-45ff-b98c-f67fac52dab0}, !- Source Object
  3,                                      !- Outlet Port
  {299973b0-7e4e-484f-a60c-47b3bd238ba8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {365ef2c4-3c8b-47ea-aacd-2dabfb8abc4d}, !- Handle
  {299973b0-7e4e-484f-a60c-47b3bd238ba8}, !- Source Object
  3,                                      !- Outlet Port
  {1e769a5f-30e7-4bf5-be0a-146c12cdba09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a5e4154-9ae4-41a9-b190-2203b1bbdefb}, !- Handle
  {1e769a5f-30e7-4bf5-be0a-146c12cdba09}, !- Source Object
  3,                                      !- Outlet Port
  {d91bc85a-948b-4586-8671-20a6a3a4f345}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {33cccaa2-5e21-4b54-8e55-3bcedd4a0462}, ! Handle
  Adiabatic Pipe 4,                       ! Name
  {8497bed2-6138-4203-8c29-bae9a60a41b2}, ! Inlet Node Name
  {3802e57c-2c61-4197-bab1-376e70acf4bf}; ! Outlet Node Name

OS:Node,
  {748d7591-0bdd-4a39-a29f-1ecae3c14272}, !- Handle
  Node 23,                                !- Name
  {a2ddd3f8-fac6-492a-9407-c6e74cba827f}, !- Inlet Port
  {8497bed2-6138-4203-8c29-bae9a60a41b2}; !- Outlet Port

OS:Connection,
  {a2ddd3f8-fac6-492a-9407-c6e74cba827f}, !- Handle
  {dfc406d2-c036-415f-8020-63b4648b1e39}, !- Source Object
  4,                                      !- Outlet Port
  {748d7591-0bdd-4a39-a29f-1ecae3c14272}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7637fa8a-0b81-49cd-80ce-c07423843009}, !- Handle
  Node 24,                                !- Name
  {3802e57c-2c61-4197-bab1-376e70acf4bf}, !- Inlet Port
  {a77b14f5-c28b-427c-9d60-9cc884ff7822}; !- Outlet Port

OS:Connection,
  {8497bed2-6138-4203-8c29-bae9a60a41b2}, !- Handle
  {748d7591-0bdd-4a39-a29f-1ecae3c14272}, !- Source Object
  3,                                      !- Outlet Port
  {33cccaa2-5e21-4b54-8e55-3bcedd4a0462}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3802e57c-2c61-4197-bab1-376e70acf4bf}, !- Handle
  {33cccaa2-5e21-4b54-8e55-3bcedd4a0462}, !- Source Object
  3,                                      !- Outlet Port
  {7637fa8a-0b81-49cd-80ce-c07423843009}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a77b14f5-c28b-427c-9d60-9cc884ff7822}, !- Handle
  {7637fa8a-0b81-49cd-80ce-c07423843009}, !- Source Object
  3,                                      !- Outlet Port
  {99fb726e-3aba-47c0-ab0f-5938eb5f51d2}, !- Target Object
  4;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {7ff35136-679e-42d7-aef5-98f494d7df58}, !- Handle
  Var Spd Pump,                           !- Name
  {9b51b384-2f49-4235-a2ba-048bada63de6}, !- Inlet Node Name
  {2b509dc8-c09b-4575-8fa1-21806d9d001a}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  ,                                       !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0.0;                                    !- Design Minimum Flow Rate Fraction

OS:Node,
  {3d877a3c-376c-4d62-a106-5e3be4fe995b}, !- Handle
  Node 25,                                !- Name
  {2b509dc8-c09b-4575-8fa1-21806d9d001a}, !- Inlet Port
  {4ae5953f-66c9-43c6-95f6-3e89c879c7b2}; !- Outlet Port

OS:Connection,
  {9b51b384-2f49-4235-a2ba-048bada63de6}, !- Handle
  {08b14f01-225e-4db2-9f4f-545549bc3356}, !- Source Object
  3,                                      !- Outlet Port
  {7ff35136-679e-42d7-aef5-98f494d7df58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b509dc8-c09b-4575-8fa1-21806d9d001a}, !- Handle
  {7ff35136-679e-42d7-aef5-98f494d7df58}, !- Source Object
  3,                                      !- Outlet Port
  {3d877a3c-376c-4d62-a106-5e3be4fe995b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ae5953f-66c9-43c6-95f6-3e89c879c7b2}, !- Handle
  {3d877a3c-376c-4d62-a106-5e3be4fe995b}, !- Source Object
  3,                                      !- Outlet Port
  {dfc406d2-c036-415f-8020-63b4648b1e39}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Equipment,
  {e7168850-8cad-4f8d-a1f6-7196e52bc15d}, ! Handle
  Pool Water Use Equipment,               ! Name
  {4afa95b1-fb6a-43cc-aeb8-376cc67d3d01}, ! Water Use Equipment Definition Name
  ,                                       !- Space Name
  {c7ce6b6a-17e0-4168-9cd2-fea846f1b4c9}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {4afa95b1-fb6a-43cc-aeb8-376cc67d3d01}, ! Handle
  Pool Equipment Load,                    ! Name
  ,                                       ! End-Use Subcategory
  0.0000631,                              ! Peak Flow Rate {m3/s}
  {b8158200-4128-4954-b769-fd28cdb1e507}, !- Target Temperature Schedule Name
  {5427471a-5eca-4d58-92d0-f6fae4ef0bc8}, !- Sensible Fraction Schedule Name
  {531d3ff7-4999-46c4-b47f-3c896fce4acb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b8158200-4128-4954-b769-fd28cdb1e507}, !- Handle
  Pool Setpoint Sch,                      !- Name
  {1b2e3fb8-bc1e-4c5b-8158-7a32c31db236}, !- Schedule Type Limits Name
  {f65bbebb-e21b-41d5-aa04-643a9a0c423a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f65bbebb-e21b-41d5-aa04-643a9a0c423a}, !- Handle
  Schedule Day 14,                        !- Name
  {1b2e3fb8-bc1e-4c5b-8158-7a32c31db236}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  32.2222222222223;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {5427471a-5eca-4d58-92d0-f6fae4ef0bc8}, !- Handle
  Pool Sensible Fraction Sch,             !- Name
  {066b1eab-0894-4692-83ab-5439a73b1fb1}, !- Schedule Type Limits Name
  {ef180b70-5454-4334-8704-c7be11d21bef}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ef180b70-5454-4334-8704-c7be11d21bef}, !- Handle
  Schedule Day 16,                        !- Name
  {066b1eab-0894-4692-83ab-5439a73b1fb1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {531d3ff7-4999-46c4-b47f-3c896fce4acb}, !- Handle
  Pool Latent Fraction Sch,               !- Name
  {066b1eab-0894-4692-83ab-5439a73b1fb1}, !- Schedule Type Limits Name
  {a0de1f56-7a2f-4e1e-9e6d-9083a3615a0d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a0de1f56-7a2f-4e1e-9e6d-9083a3615a0d}, !- Handle
  Schedule Day 29,                        !- Name
  {066b1eab-0894-4692-83ab-5439a73b1fb1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {2bedb0a1-a8f4-45b0-8416-b1aaa0672897}, ! Handle
  Scheduled HW Temp,                      ! Name
  Temperature,                            ! Control Variable
  {b8158200-4128-4954-b769-fd28cdb1e507}, ! Schedule Name
  {172478e5-f2b1-437c-bba5-89fa0e0cbaeb}; ! Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {c7ce6b6a-17e0-4168-9cd2-fea846f1b4c9}, !- Handle
  Pool Flow Sch,                          !- Name
  {5af73fd4-04e8-445b-951c-0e118461dbca}, !- Schedule Type Limits Name
  {ebf30ade-c236-4809-bf6e-3b37a4daf5d4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ebf30ade-c236-4809-bf6e-3b37a4daf5d4}, !- Handle
  Schedule Day 30,                        !- Name
  {5af73fd4-04e8-445b-951c-0e118461dbca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {67f871cc-5a60-4d01-b838-d84c9d68bc05}, !- Handle
  Min OA Sch,                             !- Name
  ,                                       !- Schedule Type Limits Name
  {1e6cc43f-8d64-4ed2-855f-6a38cfb806ff}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1e6cc43f-8d64-4ed2-855f-6a38cfb806ff}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {15358936-d4a1-4e25-9e92-dcf8a11b7ecf}, !- Handle
  Schedule Rule 4,                        !- Name
  {67f871cc-5a60-4d01-b838-d84c9d68bc05}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {daf816ce-8f19-482e-92dc-161758e909f0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes;                                    !- Apply Friday

OS:Schedule:Day,
  {daf816ce-8f19-482e-92dc-161758e909f0}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {459b0cc5-09f7-4b34-b416-9ed7422f2346}, !- Handle
  Schedule Rule 5,                        !- Name
  {67f871cc-5a60-4d01-b838-d84c9d68bc05}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3b2bd735-ac89-4aea-ad2b-a59ce5760edf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {3b2bd735-ac89-4aea-ad2b-a59ce5760edf}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {7b8dd994-df74-46ed-a4e9-1a011cc85a90}, !- Handle
  Infiltration OA Sch,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ea1f2b2d-9053-48cc-979f-cbf351e34561}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ea1f2b2d-9053-48cc-979f-cbf351e34561}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {80d6f1a4-1053-440a-897e-a0d134183ce2}, !- Handle
  Schedule Rule 6,                        !- Name
  {7b8dd994-df74-46ed-a4e9-1a011cc85a90}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9b26532d-ed8e-4651-8df9-f931a7f1d4f8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {9b26532d-ed8e-4651-8df9-f931a7f1d4f8}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {162f778c-fd24-4b29-aa87-3a9544165c76}, !- Handle
  Schedule Rule 7,                        !- Name
  {7b8dd994-df74-46ed-a4e9-1a011cc85a90}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c7ed1082-fa9d-47a0-b8f3-2b55a32bd5b5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes;                                    !- Apply Friday

OS:Schedule:Day,
  {c7ed1082-fa9d-47a0-b8f3-2b55a32bd5b5}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:DefaultSurfaceConstructions,
  {6468c83c-488a-40c9-ac2c-478034fa57e7}, !- Handle
  Default Surface Constructions 175 adj ext wall insulation adj ext roof insulation 2, !- Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Floor Construction Name
  {752430bb-3254-4f69-9f1d-79070bb20e60}, !- Wall Construction Name
  {08557b5e-a117-4df2-ab99-2cc3a87e900c}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {c5697c63-fe46-4965-aca8-799703f20e5f}, !- Handle
  Default Surface Constructions 187,      !- Name
  {e96b9d2b-56a7-4cc1-a7c0-2b292b52f9e4}, !- Floor Construction Name
  {aa1944a9-1f5d-4154-a0aa-2d9b6cd6a1e6}, !- Wall Construction Name
  {3044219f-004d-4fd7-b7a8-1dcfefa717ce}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {e3a98e4b-2ab3-4814-be45-40f803c05d19}, !- Handle
  Default Surface Constructions 188,      !- Name
  {5085cc53-853d-4836-9088-4baf8ffa1a86}, !- Floor Construction Name
  {ace202c4-4a70-4538-bb16-c78419b26aba}, !- Wall Construction Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {0dca2eef-fb1f-4c4a-80b8-3cb33b4efb24}, !- Handle
  Default Sub Surface Constructions 127,  !- Name
  {85ff8f19-688b-4bb0-90c6-9a7ac3079409}, !- Fixed Window Construction Name
  {85ff8f19-688b-4bb0-90c6-9a7ac3079409}, !- Operable Window Construction Name
  {938e850b-7317-4ca7-b231-be8138cc77f2}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  {fa2236ca-3a27-4122-92c0-97ac5a6bb903}, !- Skylight Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Tubular Daylight Dome Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {fbe2ab79-7524-4ff9-b868-0657115a7800}, !- Handle
  Default Sub Surface Constructions 128,  !- Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Fixed Window Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Operable Window Construction Name
  {08fd769e-f9b4-4621-92d4-bc54b8c6295f}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {752430bb-3254-4f69-9f1d-79070bb20e60}, ! Handle
  90.1-2019 Nonres 5B Ext Wall Steel-framed (U-0.055) Prescriptive, ! Name
  {4d1e9650-1f43-41c9-9548-d9301f4ab2a3}, ! Surface Rendering Name
  {ee60be64-7b4e-4f27-b6e7-c545c3f1b2b7}, ! Layer 1
  {8f86b476-6280-49db-a700-175edec7eb01}, !- Layer 2
  {3b57b6a5-6800-4ddf-90d9-24b8ca948238}; !- Layer 3

OS:LifeCycleCost,
  {b5b92279-df96-4891-aa7a-e0fefa2c45a4}, !- Handle
  LCC_increase_insulation 5,              !- Name
  Construction,                           !- Category
  Construction,                           !- Item Type
  {752430bb-3254-4f69-9f1d-79070bb20e60}, !- Item Name
  10.7639104167097,                       !- Cost
  CostPerArea,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  20;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {0ed13881-783c-4bdd-a6f7-8d0b0d8d13fa}, !- Handle
  LCC_retrofit_specific 5,                !- Name
  Construction,                           !- Category
  Construction,                           !- Item Type
  {752430bb-3254-4f69-9f1d-79070bb20e60}, !- Item Name
  10.7639104167097,                       !- Cost
  CostPerArea,                            !- Cost Units
  ,                                       !- Start of Costs
  1;                                      !- Years from Start

OS:StandardsInformation:Construction,
  {34b230e9-4fbb-4700-a3fb-9ea0dc27e2f1}, !- Handle
  {752430bb-3254-4f69-9f1d-79070bb20e60}; !- Construction Name

OS:DefaultConstructionSet,
  {ea5cdf67-f99f-417a-b8e9-01b1cd2d2fe5}, !- Handle
  90.1-2019 CZ5 Prescriptive,             !- Name
  {6468c83c-488a-40c9-ac2c-478034fa57e7}, !- Default Exterior Surface Constructions Name
  {c5697c63-fe46-4965-aca8-799703f20e5f}, !- Default Interior Surface Constructions Name
  {e3a98e4b-2ab3-4814-be45-40f803c05d19}, !- Default Ground Contact Surface Constructions Name
  {0dca2eef-fb1f-4c4a-80b8-3cb33b4efb24}, !- Default Exterior SubSurface Constructions Name
  {fbe2ab79-7524-4ff9-b868-0657115a7800}, !- Default Interior SubSurface Constructions Name
  {13d868d5-46ca-4749-8732-e431459a7b42}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {cf00df6b-60d1-47f1-98aa-636676a93aa4}, !- Handle
  Default Surface Constructions 175 adj ext wall insulation adj ext roof insulation 3, !- Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}, !- Floor Construction Name
  {34239596-3837-4ced-9e31-e9fd28d42bcb}, !- Wall Construction Name
  {44e4bdc0-1f04-463c-857a-85b41ab09ad6}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {7cbed933-8375-4375-b06a-783ba9b2049b}, !- Handle
  Default Surface Constructions 189,      !- Name
  {e96b9d2b-56a7-4cc1-a7c0-2b292b52f9e4}, !- Floor Construction Name
  {aa1944a9-1f5d-4154-a0aa-2d9b6cd6a1e6}, !- Wall Construction Name
  {3044219f-004d-4fd7-b7a8-1dcfefa717ce}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {96a6f347-977d-4612-8b1a-5a4678527395}, !- Handle
  Default Surface Constructions 190,      !- Name
  {5085cc53-853d-4836-9088-4baf8ffa1a86}, !- Floor Construction Name
  {ace202c4-4a70-4538-bb16-c78419b26aba}, !- Wall Construction Name
  {20652cd4-d94d-44b5-ad86-3ac2992cedbe}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {2d5410b3-4ec6-483b-8fe5-246f57433494}, !- Handle
  Default Sub Surface Constructions 129,  !- Name
  {85ff8f19-688b-4bb0-90c6-9a7ac3079409}, !- Fixed Window Construction Name
  {85ff8f19-688b-4bb0-90c6-9a7ac3079409}, !- Operable Window Construction Name
  {938e850b-7317-4ca7-b231-be8138cc77f2}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  {fa2236ca-3a27-4122-92c0-97ac5a6bb903}, !- Skylight Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Tubular Daylight Dome Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {0e490c1b-ac8c-4c67-b8e4-24cd23ef719c}, !- Handle
  Default Sub Surface Constructions 130,  !- Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Fixed Window Construction Name
  {7a2a911e-ca2f-4f56-9540-ec37f1b5f927}, !- Operable Window Construction Name
  {08fd769e-f9b4-4621-92d4-bc54b8c6295f}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {08557b5e-a117-4df2-ab99-2cc3a87e900c}, ! Handle
  90.1-2019 Nonres 5B Roof IEAD (U-0.032) Prescriptive, ! Name
  {1666ccee-a135-40d6-acc5-f2a2d1a5e08d}, ! Surface Rendering Name
  {940b60cc-0c25-4338-8550-5e26d8375ef1}, ! Layer 1
  {c91045bb-00c0-4f0e-b943-4acf07854d2f}, !- Layer 2
  {932ed850-1842-4c79-81dc-db428fe7ab01}; !- Layer 3

OS:LifeCycleCost,
  {2a22f123-7dfb-4b0a-b009-4f94aab8f3eb}, !- Handle
  LCC_retrofit_specific 6,                !- Name
  Construction,                           !- Category
  Construction,                           !- Item Type
  {08557b5e-a117-4df2-ab99-2cc3a87e900c}, !- Item Name
  10.7639104167097,                       !- Cost
  CostPerArea,                            !- Cost Units
  ,                                       !- Start of Costs
  1;                                      !- Years from Start

OS:LifeCycleCost,
  {24841357-c749-4547-9518-8a5c9e22ca9a}, !- Handle
  LCC_increase_insulation 6,              !- Name
  Construction,                           !- Category
  Construction,                           !- Item Type
  {08557b5e-a117-4df2-ab99-2cc3a87e900c}, !- Item Name
  10.7639104167097,                       !- Cost
  CostPerArea,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  20;                                     !- Repeat Period Years

OS:StandardsInformation:Construction,
  {2a22ade3-809d-4c52-91a9-4d32e617a7ae}, !- Handle
  {08557b5e-a117-4df2-ab99-2cc3a87e900c}; !- Construction Name

OS:Material,
  {c91045bb-00c0-4f0e-b943-4acf07854d2f}, !- Handle
  Roof Insulation U-0.032,                !- Name
  MediumRough,                            !- Roughness
  0.269668625,                            !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {816d5511-f566-49e2-bc59-12cf2b95eef2}, !- Handle
  {c91045bb-00c0-4f0e-b943-4acf07854d2f}; !- Material Name

OS:Construction:FfactorGroundFloor,
  {c1341944-4b2d-4625-ac9b-23422296fc0b}, !- Handle
  90.1-2019 Slab on Grade Prescriptive (UPDATE AREA AND PERIM), !- Name
  0.882674679849409,                      !- F-Factor {W/m-K}
  371.61216,                              !- Area {m2}
  304.8,                                  !- PerimeterExposed {m}
  {63198989-ca12-46c5-a2d8-b6ec91715814}; !- Surface Rendering Name

OS:StandardsInformation:Construction,
  {7b962d46-1ca0-4a92-8177-3ebae686723b}, !- Handle
  {c1341944-4b2d-4625-ac9b-23422296fc0b}; !- Construction Name

OS:DefaultScheduleSet,
  {30bd4e77-614a-4d0e-949f-7c369371585c}, !- Handle
  T24 - Retail Schedule Set,              !- Name
  ,                                       !- Hours of Operation Schedule Name
  {2d579620-1184-4308-9bb3-38cdff47e860}, !- Number of People Schedule Name
  {696aa5bb-9bbc-4638-a5a0-faec6d009378}, !- People Activity Level Schedule Name
  {60c5dda9-f151-4109-9abf-05e422340047}, !- Lighting Schedule Name
  {06d628f1-37e3-43f2-827e-4632ccd4119d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {3a68b79e-66c6-48ef-9833-49607efaaaea}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {470a9e20-6c88-4b0c-b8be-d75a5634a90c}, !- Handle
  T24 - Restaurant Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a5131a7b-4e6e-489b-9577-268d78afa87b}, !- Number of People Schedule Name
  {696aa5bb-9bbc-4638-a5a0-faec6d009378}, !- People Activity Level Schedule Name
  {3282f30a-a5ed-4d90-a46b-2c3dc5ee5056}, !- Lighting Schedule Name
  {591a57ea-06c0-4d7a-a4bc-2f4884bfe4cf}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9787718b-c90a-4331-8dc5-693894af4c9a}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {a40f951d-6d28-4c4a-98d3-80321349d982}, !- Handle
  T24 - Restaurant - Kitchen Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a5131a7b-4e6e-489b-9577-268d78afa87b}, !- Number of People Schedule Name
  {696aa5bb-9bbc-4638-a5a0-faec6d009378}, !- People Activity Level Schedule Name
  {3282f30a-a5ed-4d90-a46b-2c3dc5ee5056}, !- Lighting Schedule Name
  {591a57ea-06c0-4d7a-a4bc-2f4884bfe4cf}, !- Electric Equipment Schedule Name
  {3fa338b3-bbfc-4e5d-88f3-4735ad8ff1a9}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9787718b-c90a-4331-8dc5-693894af4c9a}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {b81ebfed-246c-43b3-9e36-1bb40d9d2912}, !- Handle
  T24 - Restaurant - Kitchen ClgSetp,     !- Name
  {1b2e3fb8-bc1e-4c5b-8158-7a32c31db236}, !- Schedule Type Limits Name
  {420f31e3-9f0a-4950-bb00-3467a5ad766c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {420f31e3-9f0a-4950-bb00-3467a5ad766c}, !- Handle
  Schedule Day 37,                        !- Name
  {1b2e3fb8-bc1e-4c5b-8158-7a32c31db236}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889,                       !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  29.4444444444445,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  23.8888888888889;                       !- Value Until Time 3

OS:Schedule:Day,
  {4d22838e-8c13-411e-b471-f70b2b3a7612}, !- Handle
  Schedule Day 38,                        !- Name
  {1b2e3fb8-bc1e-4c5b-8158-7a32c31db236}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889,                       !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  29.4444444444445,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  23.8888888888889;                       !- Value Until Time 3

OS:Schedule:Rule,
  {2d30c299-2da9-4c0d-856e-d6853e41a82a}, !- Handle
  Schedule Rule 8,                        !- Name
  {b81ebfed-246c-43b3-9e36-1bb40d9d2912}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2e533df9-07e7-4457-bbce-f8c7d755c744}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {2e533df9-07e7-4457-bbce-f8c7d755c744}, !- Handle
  Schedule Day 39,                        !- Name
  {1b2e3fb8-bc1e-4c5b-8158-7a32c31db236}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889,                       !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  29.4444444444445,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  23.8888888888889;                       !- Value Until Time 3

OS:Schedule:Day,
  {c3e4b482-988d-4358-8070-efec7acc366b}, !- Handle
  Schedule Day 40,                        !- Name
  {1b2e3fb8-bc1e-4c5b-8158-7a32c31db236}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889,                       !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  29.4444444444445,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  23.8888888888889;                       !- Value Until Time 3

OS:Schedule:Rule,
  {4592c42b-c150-4a19-b160-3ef6854d70cb}, !- Handle
  Schedule Rule 9,                        !- Name
  {b81ebfed-246c-43b3-9e36-1bb40d9d2912}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fa470501-1288-419a-a17f-0f5a6de52fdc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {fa470501-1288-419a-a17f-0f5a6de52fdc}, !- Handle
  Schedule Day 41,                        !- Name
  {1b2e3fb8-bc1e-4c5b-8158-7a32c31db236}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889,                       !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  29.4444444444445,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  23.8888888888889;                       !- Value Until Time 3

OS:Schedule:Ruleset,
  {591a57ea-06c0-4d7a-a4bc-2f4884bfe4cf}, !- Handle
  T24 - Restaurant - Kitchen Equip,       !- Name
  {5af73fd4-04e8-445b-951c-0e118461dbca}, !- Schedule Type Limits Name
  {0a10c5e8-3bbd-4c34-8480-efe94e89f04b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0a10c5e8-3bbd-4c34-8480-efe94e89f04b}, !- Handle
  Schedule Day 42,                        !- Name
  {5af73fd4-04e8-445b-951c-0e118461dbca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.300000011920929,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.150000005960464,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.200000002980232,                      !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.400000005960464,                      !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.600000023841858,                      !- Value Until Time 5
  23,                                     !- Hour 6
  0,                                      !- Minute 6
  0.899999976158142,                      !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5;                                    !- Value Until Time 7

OS:Schedule:Day,
  {acc88eb2-9f60-424f-a6bf-1f7873660fd2}, !- Handle
  Schedule Day 43,                        !- Name
  {5af73fd4-04e8-445b-951c-0e118461dbca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.300000011920929,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.150000005960464,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.200000002980232,                      !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.400000005960464,                      !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.600000023841858,                      !- Value Until Time 5
  23,                                     !- Hour 6
  0,                                      !- Minute 6
  0.899999976158142,                      !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {0e8c2695-db51-4cbd-b39a-1708833a28d2}, !- Handle
  Schedule Rule 10,                       !- Name
  {591a57ea-06c0-4d7a-a4bc-2f4884bfe4cf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dedb5081-060e-4bb6-9a76-406ef6298bda}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {dedb5081-060e-4bb6-9a76-406ef6298bda}, !- Handle
  Schedule Day 44,                        !- Name
  {5af73fd4-04e8-445b-951c-0e118461dbca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.300000011920929,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.200000002980232,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.150000005960464,                      !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.300000011920929,                      !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.699999988079071,                      !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.600000023841858,                      !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5;                                    !- Value Until Time 8

OS:Schedule:Day,
  {b8411d79-8b65-4f97-b587-d1509634cc42}, !- Handle
  Schedule Day 45,                        !- Name
  {5af73fd4-04e8-445b-951c-0e118461dbca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.300000011920929,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.150000005960464,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.200000002980232,                      !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.400000005960464,                      !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.600000023841858,                      !- Value Until Time 5
  23,                                     !- Hour 6
  0,                                      !- Minute 6
  0.899999976158142,                      !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {dde2a3a0-5315-425f-813a-d169b0655beb}, !- Handle
  Schedule Rule 11,                       !- Name
  {591a57ea-06c0-4d7a-a4bc-2f4884bfe4cf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {694f02bb-5c67-43c2-8909-daf1ce87fe7a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {694f02bb-5c67-43c2-8909-daf1ce87fe7a}, !- Handle
  Schedule Day 46,                        !- Name
  {5af73fd4-04e8-445b-951c-0e118461dbca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.300000011920929,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.200000002980232,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.150000005960464,                      !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.300000011920929,                      !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.600000023841858,                      !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.800000011920929,                      !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.899999976158142,                      !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5;                                    !- Value Until Time 8

OS:Schedule:Ruleset,
  {3fa338b3-bbfc-4e5d-88f3-4735ad8ff1a9}, !- Handle
  T24 - Restaurant - Kitchen Equip GAS,   !- Name
  {5af73fd4-04e8-445b-951c-0e118461dbca}, !- Schedule Type Limits Name
  {2f8a0c7c-7590-4715-83c7-7d47b65bad03}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2f8a0c7c-7590-4715-83c7-7d47b65bad03}, !- Handle
  Schedule Day 47,                        !- Name
  {5af73fd4-04e8-445b-951c-0e118461dbca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.899999976158142,                      !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.75,                                   !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.899999976158142,                      !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.75,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5;                                    !- Value Until Time 8

OS:Schedule:Day,
  {7e4623e6-7583-4dda-abb8-f46f01569fb4}, !- Handle
  Schedule Day 48,                        !- Name
  {5af73fd4-04e8-445b-951c-0e118461dbca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.899999976158142,                      !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.75,                                   !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.899999976158142,                      !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.75,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5;                                    !- Value Until Time 8

OS:Schedule:Rule,
  {2f2d2f70-8421-4e15-b361-80d1937e1e6e}, !- Handle
  Schedule Rule 12,                       !- Name
  {3fa338b3-bbfc-4e5d-88f3-4735ad8ff1a9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c649774f-3524-45a6-ae0b-1ea1df0c6f59}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {c649774f-3524-45a6-ae0b-1ea1df0c6f59}, !- Handle
  Schedule Day 49,                        !- Name
  {5af73fd4-04e8-445b-951c-0e118461dbca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.899999976158142,                      !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.75,                                   !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.899999976158142,                      !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.75,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5;                                    !- Value Until Time 8

OS:Schedule:Day,
  {4252eb76-0b9b-4164-8a51-d9e239129a55}, !- Handle
  Schedule Day 50,                        !- Name
  {5af73fd4-04e8-445b-951c-0e118461dbca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.899999976158142,                      !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.75,                                   !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.899999976158142,                      !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.75,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5;                                    !- Value Until Time 8

OS:Schedule:Rule,
  {28c40ff2-3c6a-4ef3-aec7-c19ab45bd5de}, !- Handle
  Schedule Rule 13,                       !- Name
  {3fa338b3-bbfc-4e5d-88f3-4735ad8ff1a9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c6dbe0ac-d1ee-4433-980c-84d65f575434}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {c6dbe0ac-d1ee-4433-980c-84d65f575434}, !- Handle
  Schedule Day 51,                        !- Name
  {5af73fd4-04e8-445b-951c-0e118461dbca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.899999976158142,                      !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.75,                                   !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.899999976158142,                      !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.75;                                   !- Value Until Time 7

OS:Schedule:Ruleset,
  {8e28c014-33b7-472a-b95a-de9196dcfe99}, !- Handle
  T24 - Restaurant - Kitchen HtgSetp,     !- Name
  {1b2e3fb8-bc1e-4c5b-8158-7a32c31db236}, !- Schedule Type Limits Name
  {e3f15025-a697-4a44-b16f-1036f86b810c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e3f15025-a697-4a44-b16f-1036f86b810c}, !- Handle
  Schedule Day 52,                        !- Name
  {1b2e3fb8-bc1e-4c5b-8158-7a32c31db236}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111,                       !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21.1111111111111;                       !- Value Until Time 3

OS:Schedule:Day,
  {8bd691d1-a205-467a-bb7d-e782e5ebe7fa}, !- Handle
  Schedule Day 53,                        !- Name
  {1b2e3fb8-bc1e-4c5b-8158-7a32c31db236}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111,                       !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21.1111111111111;                       !- Value Until Time 3

OS:Schedule:Rule,
  {07776cf4-d6ce-42c4-9291-3f71542bf19c}, !- Handle
  Schedule Rule 14,                       !- Name
  {8e28c014-33b7-472a-b95a-de9196dcfe99}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {017b7229-2814-45b3-b2dc-c577c6abe84e}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {017b7229-2814-45b3-b2dc-c577c6abe84e}, !- Handle
  Schedule Day 54,                        !- Name
  {1b2e3fb8-bc1e-4c5b-8158-7a32c31db236}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111,                       !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21.1111111111111;                       !- Value Until Time 3

OS:Schedule:Day,
  {16dd979e-f8bc-4ab2-98c4-1d64345577f2}, !- Handle
  Schedule Day 55,                        !- Name
  {1b2e3fb8-bc1e-4c5b-8158-7a32c31db236}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111,                       !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21.1111111111111;                       !- Value Until Time 3

OS:Schedule:Rule,
  {d5168537-c0b7-403c-a72a-5d6953af16e1}, !- Handle
  Schedule Rule 15,                       !- Name
  {8e28c014-33b7-472a-b95a-de9196dcfe99}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d760650a-5153-4c95-a974-b68bd5ee6144}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {d760650a-5153-4c95-a974-b68bd5ee6144}, !- Handle
  Schedule Day 56,                        !- Name
  {1b2e3fb8-bc1e-4c5b-8158-7a32c31db236}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111,                       !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21.1111111111111;                       !- Value Until Time 3

OS:Schedule:Ruleset,
  {83226eb3-630b-452c-b375-3e026700ce6a}, !- Handle
  T24 - Restaurant - Kitchen HVAC Sch,    !- Name
  {066b1eab-0894-4692-83ab-5439a73b1fb1}, !- Schedule Type Limits Name
  {83de93ef-dfd6-43df-b485-b7b782be6702}; !- Default Day Schedule Name

OS:Schedule:Day,
  {83de93ef-dfd6-43df-b485-b7b782be6702}, !- Handle
  Schedule Day 57,                        !- Name
  {066b1eab-0894-4692-83ab-5439a73b1fb1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {5b5d3aa4-02c9-4108-a573-e2c1d7d0a6a2}, !- Handle
  Schedule Day 58,                        !- Name
  {066b1eab-0894-4692-83ab-5439a73b1fb1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6973c521-ca63-412f-b95b-24c5ffb32014}, !- Handle
  Schedule Rule 16,                       !- Name
  {83226eb3-630b-452c-b375-3e026700ce6a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {59c8f21f-65e6-4dbb-93c8-516c6052b840}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {59c8f21f-65e6-4dbb-93c8-516c6052b840}, !- Handle
  Schedule Day 59,                        !- Name
  {066b1eab-0894-4692-83ab-5439a73b1fb1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {f8bd2380-e2a2-4d9a-a67d-32bb6be770e5}, !- Handle
  Schedule Day 60,                        !- Name
  {066b1eab-0894-4692-83ab-5439a73b1fb1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8899c2b1-1e92-4ac3-bed8-a88969ed09d7}, !- Handle
  Schedule Rule 17,                       !- Name
  {83226eb3-630b-452c-b375-3e026700ce6a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bd981e5c-8d3e-49dd-b285-0bd1f2fe13d3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {bd981e5c-8d3e-49dd-b285-0bd1f2fe13d3}, !- Handle
  Schedule Day 61,                        !- Name
  {066b1eab-0894-4692-83ab-5439a73b1fb1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {a5131a7b-4e6e-489b-9577-268d78afa87b}, !- Handle
  T24 - Restaurant - Kitchen Occ,         !- Name
  {5af73fd4-04e8-445b-951c-0e118461dbca}, !- Schedule Type Limits Name
  {421847ea-a7e1-475e-aee7-2a0d777541bb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {421847ea-a7e1-475e-aee7-2a0d777541bb}, !- Handle
  Schedule Day 62,                        !- Name
  {5af73fd4-04e8-445b-951c-0e118461dbca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.200000002980232,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.150000005960464,                      !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0500000007450581,                     !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.0500000007450581,                     !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.200000002980232,                      !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.800000011920929,                      !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.699999988079071,                      !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.400000005960464,                      !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.200000002980232,                      !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.800000011920929,                      !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.349999994039536;                      !- Value Until Time 16

OS:Schedule:Day,
  {5e85d216-2901-4f7f-af1b-48c11fc903d3}, !- Handle
  Schedule Day 63,                        !- Name
  {5af73fd4-04e8-445b-951c-0e118461dbca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.200000002980232,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.150000005960464,                      !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0500000007450581,                     !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.0500000007450581,                     !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.200000002980232,                      !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.800000011920929,                      !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.699999988079071,                      !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.400000005960464,                      !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.200000002980232,                      !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.800000011920929,                      !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.349999994039536;                      !- Value Until Time 16

OS:Schedule:Rule,
  {5493de64-813b-4b67-a716-eb0d737028a5}, !- Handle
  Schedule Rule 18,                       !- Name
  {a5131a7b-4e6e-489b-9577-268d78afa87b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b01d0b6c-0e20-4225-9655-b357a16d93ee}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {b01d0b6c-0e20-4225-9655-b357a16d93ee}, !- Handle
  Schedule Day 64,                        !- Name
  {5af73fd4-04e8-445b-951c-0e118461dbca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0.200000002980232,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0500000007450581,                     !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.100000001490116,                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.200000002980232,                      !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.150000005960464,                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.200000002980232,                      !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.25,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.349999994039536,                      !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.550000011920929,                      !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.649999976158142,                      !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.699999988079071,                      !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.349999994039536,                      !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.200000002980232;                      !- Value Until Time 15

OS:Schedule:Day,
  {b121110d-aa5f-4f75-9bc3-5936b81c220a}, !- Handle
  Schedule Day 65,                        !- Name
  {5af73fd4-04e8-445b-951c-0e118461dbca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.200000002980232,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.150000005960464,                      !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0500000007450581,                     !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.0500000007450581,                     !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.200000002980232,                      !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.800000011920929,                      !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.699999988079071,                      !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.400000005960464,                      !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.200000002980232,                      !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.800000011920929,                      !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.349999994039536;                      !- Value Until Time 16

OS:Schedule:Rule,
  {5183ed8a-1289-4d8d-aa86-796ecbbd655d}, !- Handle
  Schedule Rule 19,                       !- Name
  {a5131a7b-4e6e-489b-9577-268d78afa87b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {465bda46-8beb-4ecd-9141-01f626c09f06}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {465bda46-8beb-4ecd-9141-01f626c09f06}, !- Handle
  Schedule Day 66,                        !- Name
  {5af73fd4-04e8-445b-951c-0e118461dbca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.349999994039536,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.300000011920929,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0500000007450581,                     !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0500000007450581,                     !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.200000002980232,                      !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.449999988079071,                      !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.349999994039536,                      !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.300000011920929,                      !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.699999988079071,                      !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.899999976158142,                      !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.699999988079071,                      !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.649999976158142,                      !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.550000011920929;                      !- Value Until Time 16

OS:Schedule:Ruleset,
  {9787718b-c90a-4331-8dc5-693894af4c9a}, !- Handle
  T24 - Restaurant Infiltration,          !- Name
  {5af73fd4-04e8-445b-951c-0e118461dbca}, !- Schedule Type Limits Name
  {eb41069c-0113-4818-a69e-9a1f1d21695d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eb41069c-0113-4818-a69e-9a1f1d21695d}, !- Handle
  Schedule Day 67,                        !- Name
  {5af73fd4-04e8-445b-951c-0e118461dbca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {a0a59add-d129-424d-ad26-862eed097b0d}, !- Handle
  Schedule Rule 20,                       !- Name
  {9787718b-c90a-4331-8dc5-693894af4c9a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5ad40637-43e5-4139-a955-51bf52692997}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {5ad40637-43e5-4139-a955-51bf52692997}, !- Handle
  Schedule Day 68,                        !- Name
  {5af73fd4-04e8-445b-951c-0e118461dbca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {e456ada5-eac9-4f88-b023-82ac21710354}, !- Handle
  Schedule Rule 21,                       !- Name
  {9787718b-c90a-4331-8dc5-693894af4c9a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8a1e6ccb-68a6-45f4-af15-953391167996}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {8a1e6ccb-68a6-45f4-af15-953391167996}, !- Handle
  Schedule Day 69,                        !- Name
  {5af73fd4-04e8-445b-951c-0e118461dbca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25;                                   !- Value Until Time 3

OS:Schedule:Ruleset,
  {3282f30a-a5ed-4d90-a46b-2c3dc5ee5056}, !- Handle
  T24 - Restaurant Light,                 !- Name
  {5af73fd4-04e8-445b-951c-0e118461dbca}, !- Schedule Type Limits Name
  {7cce0ae9-b739-43ae-bfad-ea2286190574}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7cce0ae9-b739-43ae-bfad-ea2286190574}, !- Handle
  Schedule Day 70,                        !- Name
  {5af73fd4-04e8-445b-951c-0e118461dbca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.300000011920929,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.150000005960464,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.200000002980232,                      !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.349999994039536,                      !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.550000011920929,                      !- Value Until Time 5
  23,                                     !- Hour 6
  0,                                      !- Minute 6
  0.850000023841858,                      !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.449999988079071;                      !- Value Until Time 7

OS:Schedule:Day,
  {01583ae6-bde8-4bf9-878f-ac6d6c5637a7}, !- Handle
  Schedule Day 71,                        !- Name
  {5af73fd4-04e8-445b-951c-0e118461dbca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.300000011920929,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.150000005960464,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.200000002980232,                      !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.349999994039536,                      !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.550000011920929,                      !- Value Until Time 5
  23,                                     !- Hour 6
  0,                                      !- Minute 6
  0.850000023841858,                      !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.449999988079071;                      !- Value Until Time 7

OS:Schedule:Rule,
  {8799e0a9-44bf-4227-8c74-e0c4428d45ec}, !- Handle
  Schedule Rule 22,                       !- Name
  {3282f30a-a5ed-4d90-a46b-2c3dc5ee5056}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {36acf9f4-0b27-403a-bc4a-b52f6ef20a33}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {36acf9f4-0b27-403a-bc4a-b52f6ef20a33}, !- Handle
  Schedule Day 72,                        !- Name
  {5af73fd4-04e8-445b-951c-0e118461dbca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.300000011920929,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.200000002980232,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.150000005960464,                      !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.300000011920929,                      !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.449999988079071,                      !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.649999976158142,                      !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.550000011920929,                      !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.449999988079071;                      !- Value Until Time 8

OS:Schedule:Day,
  {e83ad97f-d372-453f-ad1a-bcd0018f3eb1}, !- Handle
  Schedule Day 73,                        !- Name
  {5af73fd4-04e8-445b-951c-0e118461dbca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.300000011920929,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.150000005960464,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.200000002980232,                      !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.349999994039536,                      !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.550000011920929,                      !- Value Until Time 5
  23,                                     !- Hour 6
  0,                                      !- Minute 6
  0.850000023841858,                      !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.449999988079071;                      !- Value Until Time 7

OS:Schedule:Rule,
  {ba450823-889d-4e87-b30a-fc6778ac0c9a}, !- Handle
  Schedule Rule 23,                       !- Name
  {3282f30a-a5ed-4d90-a46b-2c3dc5ee5056}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0bc70eee-418f-4bea-94c5-acbde0fc37d7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {0bc70eee-418f-4bea-94c5-acbde0fc37d7}, !- Handle
  Schedule Day 74,                        !- Name
  {5af73fd4-04e8-445b-951c-0e118461dbca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.300000011920929,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.200000002980232,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.150000005960464,                      !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.300000011920929,                      !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.550000011920929,                      !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.75,                                   !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.850000023841858,                      !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.449999988079071;                      !- Value Until Time 8

OS:Schedule:Ruleset,
  {d3ee3333-cae5-46f4-8f64-dead48a2e1c0}, !- Handle
  T24 - Retail - Retail ClgSetp,          !- Name
  {1b2e3fb8-bc1e-4c5b-8158-7a32c31db236}, !- Schedule Type Limits Name
  {b8355ad7-4b2f-425d-963c-505edf8f8696}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b8355ad7-4b2f-425d-963c-505edf8f8696}, !- Handle
  Schedule Day 75,                        !- Name
  {1b2e3fb8-bc1e-4c5b-8158-7a32c31db236}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444445,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  29.4444444444445;                       !- Value Until Time 3

OS:Schedule:Day,
  {3c808777-f32a-4822-a97f-caf4f9bba2fa}, !- Handle
  Schedule Day 76,                        !- Name
  {1b2e3fb8-bc1e-4c5b-8158-7a32c31db236}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444445,                       !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  29.4444444444445;                       !- Value Until Time 3

OS:Schedule:Rule,
  {aee6c05f-0a3c-485f-9c45-a0c7caadf786}, !- Handle
  Schedule Rule 24,                       !- Name
  {d3ee3333-cae5-46f4-8f64-dead48a2e1c0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bf0e3441-c4d8-4f51-b34e-b072eff61f77}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {bf0e3441-c4d8-4f51-b34e-b072eff61f77}, !- Handle
  Schedule Day 77,                        !- Name
  {1b2e3fb8-bc1e-4c5b-8158-7a32c31db236}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444445,                       !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  29.4444444444445;                       !- Value Until Time 3

OS:Schedule:Day,
  {205e2e57-822f-4ff7-a170-881040dcc2be}, !- Handle
  Schedule Day 78,                        !- Name
  {1b2e3fb8-bc1e-4c5b-8158-7a32c31db236}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444445,                       !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  29.4444444444445;                       !- Value Until Time 3

OS:Schedule:Rule,
  {259dc042-3bc4-4b4b-8fe4-0e90cd0c8c11}, !- Handle
  Schedule Rule 25,                       !- Name
  {d3ee3333-cae5-46f4-8f64-dead48a2e1c0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0049bb32-0b44-4365-91f0-072b3bf8aaaa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {0049bb32-0b44-4365-91f0-072b3bf8aaaa}, !- Handle
  Schedule Day 79,                        !- Name
  {1b2e3fb8-bc1e-4c5b-8158-7a32c31db236}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444445,                       !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  29.4444444444445;                       !- Value Until Time 3

OS:Schedule:Ruleset,
  {36ff1f20-b194-4acb-bf07-8abb63d89041}, !- Handle
  T24 - Retail - Retail HtgSetp,          !- Name
  {1b2e3fb8-bc1e-4c5b-8158-7a32c31db236}, !- Schedule Type Limits Name
  {dbace156-8242-421c-bdfb-fe10c8881655}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dbace156-8242-421c-bdfb-fe10c8881655}, !- Handle
  Schedule Day 80,                        !- Name
  {1b2e3fb8-bc1e-4c5b-8158-7a32c31db236}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1111111111111,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556;                       !- Value Until Time 3

OS:Schedule:Day,
  {d66be7d1-5bcc-4261-a131-72441ea08944}, !- Handle
  Schedule Day 81,                        !- Name
  {1b2e3fb8-bc1e-4c5b-8158-7a32c31db236}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1111111111111,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556;                       !- Value Until Time 3

OS:Schedule:Rule,
  {06cc0e3b-d577-4c4f-91b7-ad5045f49515}, !- Handle
  Schedule Rule 26,                       !- Name
  {36ff1f20-b194-4acb-bf07-8abb63d89041}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e32e224e-1278-4535-9aef-cf7a3f8638d5}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {e32e224e-1278-4535-9aef-cf7a3f8638d5}, !- Handle
  Schedule Day 82,                        !- Name
  {1b2e3fb8-bc1e-4c5b-8158-7a32c31db236}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1111111111111,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556;                       !- Value Until Time 3

OS:Schedule:Day,
  {5a6b08fd-8b49-4e36-9e59-ac42e15406fc}, !- Handle
  Schedule Day 83,                        !- Name
  {1b2e3fb8-bc1e-4c5b-8158-7a32c31db236}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1111111111111,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556;                       !- Value Until Time 3

OS:Schedule:Rule,
  {407d0058-84f7-41e5-b558-0677d636ddbd}, !- Handle
  Schedule Rule 27,                       !- Name
  {36ff1f20-b194-4acb-bf07-8abb63d89041}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {579e79ab-47c3-42d7-95fd-7b7ef626cc10}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {579e79ab-47c3-42d7-95fd-7b7ef626cc10}, !- Handle
  Schedule Day 84,                        !- Name
  {1b2e3fb8-bc1e-4c5b-8158-7a32c31db236}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1111111111111,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556;                       !- Value Until Time 3

OS:Schedule:Day,
  {c09156b1-aac2-45d6-9960-b65891c3c502}, !- Handle
  Schedule Day 86,                        !- Name
  {1b2e3fb8-bc1e-4c5b-8158-7a32c31db236}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1111111111111,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556;                       !- Value Until Time 3

OS:Schedule:Day,
  {a68cc5aa-383f-4dd9-9701-e8e687efb569}, !- Handle
  Schedule Day 88,                        !- Name
  {1b2e3fb8-bc1e-4c5b-8158-7a32c31db236}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1111111111111,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556;                       !- Value Until Time 3

OS:Schedule:Ruleset,
  {f7567be5-d53e-4f19-a481-52ccb74a45a7}, !- Handle
  T24 - Retail - Retail HVAC Sch,         !- Name
  {066b1eab-0894-4692-83ab-5439a73b1fb1}, !- Schedule Type Limits Name
  {d7f88746-10c0-4291-b9e1-78af499d84b4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d7f88746-10c0-4291-b9e1-78af499d84b4}, !- Handle
  Schedule Day 85,                        !- Name
  {066b1eab-0894-4692-83ab-5439a73b1fb1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a40065db-a046-4d0d-9c59-4af1a2e87051}, !- Handle
  Schedule Day 89,                        !- Name
  {066b1eab-0894-4692-83ab-5439a73b1fb1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {28800b72-81ae-4d68-a3c9-c7dae94a53c9}, !- Handle
  Schedule Rule 28,                       !- Name
  {f7567be5-d53e-4f19-a481-52ccb74a45a7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c21076f5-09d8-40bd-8ad1-91cbf4c78f41}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {c21076f5-09d8-40bd-8ad1-91cbf4c78f41}, !- Handle
  Schedule Day 90,                        !- Name
  {066b1eab-0894-4692-83ab-5439a73b1fb1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d57393a2-c5b3-4d39-8a57-1e2110abcaed}, !- Handle
  Schedule Day 91,                        !- Name
  {066b1eab-0894-4692-83ab-5439a73b1fb1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {271f7521-7664-4962-9e64-d41326f0a702}, !- Handle
  Schedule Rule 29,                       !- Name
  {f7567be5-d53e-4f19-a481-52ccb74a45a7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0ed444ca-7586-4674-8779-82e7639e2e78}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {0ed444ca-7586-4674-8779-82e7639e2e78}, !- Handle
  Schedule Day 92,                        !- Name
  {066b1eab-0894-4692-83ab-5439a73b1fb1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {3a68b79e-66c6-48ef-9833-49607efaaaea}, !- Handle
  T24 - Retail - Retail Infiltration,     !- Name
  {5af73fd4-04e8-445b-951c-0e118461dbca}, !- Schedule Type Limits Name
  {578a0fc9-9042-40bb-b49e-59339651ef06}; !- Default Day Schedule Name

OS:Schedule:Day,
  {578a0fc9-9042-40bb-b49e-59339651ef06}, !- Handle
  Schedule Day 87,                        !- Name
  {5af73fd4-04e8-445b-951c-0e118461dbca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {65d387ef-4859-4aa4-9a03-baec32943353}, !- Handle
  Schedule Day 93,                        !- Name
  {5af73fd4-04e8-445b-951c-0e118461dbca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {32cc78cb-6ebe-495a-b1cd-994ff76ed12a}, !- Handle
  Schedule Rule 30,                       !- Name
  {3a68b79e-66c6-48ef-9833-49607efaaaea}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {64870bce-3da7-40dd-9daa-642281d83ce3}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {64870bce-3da7-40dd-9daa-642281d83ce3}, !- Handle
  Schedule Day 94,                        !- Name
  {5af73fd4-04e8-445b-951c-0e118461dbca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {7ba2ff9a-9dd4-441b-81fc-e22cd16d69c5}, !- Handle
  Schedule Day 95,                        !- Name
  {5af73fd4-04e8-445b-951c-0e118461dbca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f9e0223c-ae4d-4471-8b0a-89b9729a7920}, !- Handle
  Schedule Rule 31,                       !- Name
  {3a68b79e-66c6-48ef-9833-49607efaaaea}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1c4c300c-7766-4a09-b15f-20975a335465}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {1c4c300c-7766-4a09-b15f-20975a335465}, !- Handle
  Schedule Day 96,                        !- Name
  {5af73fd4-04e8-445b-951c-0e118461dbca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {60c5dda9-f151-4109-9abf-05e422340047}, !- Handle
  T24 - Retail - Retail Light,            !- Name
  {5af73fd4-04e8-445b-951c-0e118461dbca}, !- Schedule Type Limits Name
  {523240f5-766a-4a89-aa01-de0e1db78d29}; !- Default Day Schedule Name

OS:Schedule:Day,
  {523240f5-766a-4a89-aa01-de0e1db78d29}, !- Handle
  Schedule Day 97,                        !- Name
  {5af73fd4-04e8-445b-951c-0e118461dbca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0500000007450581,                     !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.200000002980232,                      !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.850000023841858,                      !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.550000011920929,                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.200000002980232,                      !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0500000007450581;                     !- Value Until Time 8

OS:Schedule:Day,
  {20d1cbc9-664f-4987-b7e0-341a05c9182b}, !- Handle
  Schedule Day 98,                        !- Name
  {5af73fd4-04e8-445b-951c-0e118461dbca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0500000007450581,                     !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.200000002980232,                      !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.850000023841858,                      !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.550000011920929,                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.200000002980232,                      !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0500000007450581;                     !- Value Until Time 8

OS:Schedule:Rule,
  {b9d610f6-37a5-478e-a8b7-9061dad753d9}, !- Handle
  Schedule Rule 32,                       !- Name
  {60c5dda9-f151-4109-9abf-05e422340047}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dfd39a7b-996e-4f75-b778-5bee7fa96d4d}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {dfd39a7b-996e-4f75-b778-5bee7fa96d4d}, !- Handle
  Schedule Day 99,                        !- Name
  {5af73fd4-04e8-445b-951c-0e118461dbca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0500000007450581,                     !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.400000005960464,                      !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.550000011920929,                      !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.400000005960464,                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.200000002980232,                      !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.0500000007450581;                     !- Value Until Time 7

OS:Schedule:Day,
  {6b2f7527-94ec-4e63-8b7d-e546ce4c9f67}, !- Handle
  Schedule Day 100,                       !- Name
  {5af73fd4-04e8-445b-951c-0e118461dbca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0500000007450581,                     !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.200000002980232,                      !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.850000023841858,                      !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.550000011920929,                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.200000002980232,                      !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0500000007450581;                     !- Value Until Time 8

OS:Schedule:Rule,
  {f4f0a8a6-ca77-4e77-8250-9c0aeaf8d0d1}, !- Handle
  Schedule Rule 33,                       !- Name
  {60c5dda9-f151-4109-9abf-05e422340047}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {be238d24-4eb7-440e-9cce-44dbe899d430}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {be238d24-4eb7-440e-9cce-44dbe899d430}, !- Handle
  Schedule Day 101,                       !- Name
  {5af73fd4-04e8-445b-951c-0e118461dbca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0500000007450581,                     !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.300000011920929,                      !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.550000011920929,                      !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.850000023841858,                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.300000011920929,                      !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.100000001490116,                      !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0500000007450581;                     !- Value Until Time 9

OS:Schedule:Ruleset,
  {2d579620-1184-4308-9bb3-38cdff47e860}, !- Handle
  T24 - Retail - Retail Occ,              !- Name
  {5af73fd4-04e8-445b-951c-0e118461dbca}, !- Schedule Type Limits Name
  {9b4c7f10-9426-42bd-b305-126d0a98fb9f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9b4c7f10-9426-42bd-b305-126d0a98fb9f}, !- Handle
  Schedule Day 102,                       !- Name
  {5af73fd4-04e8-445b-951c-0e118461dbca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.200000002980232,                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.699999988079071,                      !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.800000011920929,                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.699999988079071,                      !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.300000011920929,                      !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
  {fd343f3b-d456-4510-8030-b1e2d078b845}, !- Handle
  Schedule Day 103,                       !- Name
  {5af73fd4-04e8-445b-951c-0e118461dbca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.200000002980232,                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.699999988079071,                      !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.800000011920929,                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.699999988079071,                      !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.300000011920929,                      !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {a29e4230-3e54-4fdf-b194-7eca2dcac9a2}, !- Handle
  Schedule Rule 34,                       !- Name
  {2d579620-1184-4308-9bb3-38cdff47e860}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d8dae248-698e-43f2-a857-59bb2d2280a3}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {d8dae248-698e-43f2-a857-59bb2d2280a3}, !- Handle
  Schedule Day 104,                       !- Name
  {5af73fd4-04e8-445b-951c-0e118461dbca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.200000002980232,                      !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.400000005960464,                      !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.200000002980232,                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.100000001490116,                      !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {a7ae8c50-5353-4b63-a82d-9ff081708010}, !- Handle
  Schedule Day 105,                       !- Name
  {5af73fd4-04e8-445b-951c-0e118461dbca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.200000002980232,                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.699999988079071,                      !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.800000011920929,                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.699999988079071,                      !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.300000011920929,                      !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {e82b3f4c-c12c-4e7c-aeb4-b1d58e67394a}, !- Handle
  Schedule Rule 35,                       !- Name
  {2d579620-1184-4308-9bb3-38cdff47e860}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {11d086e6-26e0-4f3b-953b-b3a1233b8b38}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {11d086e6-26e0-4f3b-953b-b3a1233b8b38}, !- Handle
  Schedule Day 106,                       !- Name
  {5af73fd4-04e8-445b-951c-0e118461dbca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.200000002980232,                      !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.600000023841858,                      !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.800000011920929,                      !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.600000023841858,                      !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.200000002980232,                      !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.100000001490116,                      !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Ruleset,
  {06d628f1-37e3-43f2-827e-4632ccd4119d}, !- Handle
  T24- Retail - Retail Equip,             !- Name
  {5af73fd4-04e8-445b-951c-0e118461dbca}, !- Schedule Type Limits Name
  {43fb0f22-70cc-49f5-813a-e715b3eb6aee}; !- Default Day Schedule Name

OS:Schedule:Day,
  {43fb0f22-70cc-49f5-813a-e715b3eb6aee}, !- Handle
  Schedule Day 107,                       !- Name
  {5af73fd4-04e8-445b-951c-0e118461dbca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0500000007450581,                     !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.200000002980232,                      !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.400000005960464,                      !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.899999976158142,                      !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.600000023841858,                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.200000002980232,                      !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0500000007450581;                     !- Value Until Time 8

OS:Schedule:Day,
  {ee84fab6-ef9e-4a29-a34e-c68dd3fb2cc2}, !- Handle
  Schedule Day 108,                       !- Name
  {5af73fd4-04e8-445b-951c-0e118461dbca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0500000007450581,                     !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.200000002980232,                      !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.400000005960464,                      !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.899999976158142,                      !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.600000023841858,                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.200000002980232,                      !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0500000007450581;                     !- Value Until Time 8

OS:Schedule:Rule,
  {31762104-b2ce-4002-9002-415ec86741f0}, !- Handle
  Schedule Rule 36,                       !- Name
  {06d628f1-37e3-43f2-827e-4632ccd4119d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {65935f9a-5149-4675-ad4f-fd08b0e4b07a}; !- Day Schedule Name

OS:Schedule:Day,
  {65935f9a-5149-4675-ad4f-fd08b0e4b07a}, !- Handle
  Schedule Day 109,                       !- Name
  {5af73fd4-04e8-445b-951c-0e118461dbca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0500000007450581,                     !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.200000002980232,                      !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.400000005960464,                      !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.899999976158142,                      !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.600000023841858,                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.200000002980232,                      !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0500000007450581;                     !- Value Until Time 8

OS:Schedule:Day,
  {3b037640-1ec2-4c17-8412-514e57463a62}, !- Handle
  Schedule Day 110,                       !- Name
  {5af73fd4-04e8-445b-951c-0e118461dbca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0500000007450581,                     !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.200000002980232,                      !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.400000005960464,                      !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.899999976158142,                      !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.600000023841858,                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.200000002980232,                      !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0500000007450581;                     !- Value Until Time 8

OS:Schedule:Rule,
  {97d39451-3529-4e97-a77e-504d15dbb8fd}, !- Handle
  Schedule Rule 37,                       !- Name
  {06d628f1-37e3-43f2-827e-4632ccd4119d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b724a755-8321-49db-bd37-e6dda7c3fc76}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {b724a755-8321-49db-bd37-e6dda7c3fc76}, !- Handle
  Schedule Day 111,                       !- Name
  {5af73fd4-04e8-445b-951c-0e118461dbca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0500000007450581,                     !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.300000011920929,                      !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.600000023841858,                      !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.899999976158142,                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.300000011920929,                      !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.100000001490116,                      !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0500000007450581;                     !- Value Until Time 9

OS:SpaceType,
  {97ecb40f-d544-434e-a879-14d27cfd2127}, !- Handle
  Restaurant,                             !- Name
  ,                                       !- Default Construction Set Name
  {a40f951d-6d28-4c4a-98d3-80321349d982}, !- Default Schedule Set Name
  {50e4f3e9-e243-416d-aac6-732395c9c65b}, !- Group Rendering Name
  {4b755032-b917-4032-ac1b-01eb1eb1a194}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  MidriseApartment,                       !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:People,
  {62d979fa-7a39-42ad-8eb0-53bfd698ba3f}, !- Handle
  90.1-2016 - MidriseApartment - Kitchen People 1, !- Name
  {17564613-0444-4cb6-88dd-c6627176e53c}, !- People Definition Name
  {97ecb40f-d544-434e-a879-14d27cfd2127}; !- Space or SpaceType Name

OS:Lights,
  {980721f5-b5b7-44ba-9840-a80b0493a794}, !- Handle
  90.1-2016 - MidriseApartment - Kitchen Lights 1, !- Name
  {51f79a7b-632d-4136-ace8-8a051c2eda77}, !- Lights Definition Name
  {97ecb40f-d544-434e-a879-14d27cfd2127}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {537ddf67-6091-49c5-913b-968cede120af}, !- Handle
  90.1-2016 - MidriseApartment - Kitchen Infiltration 1, !- Name
  {97ecb40f-d544-434e-a879-14d27cfd2127}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:GasEquipment,
  {ab34de19-4731-40cb-8a32-af7a73de85d7}, !- Handle
  Gas Equipment 1,                        !- Name
  {6b6ee77a-a817-4113-b7c0-1f543e60a1d6}, !- Gas Equipment Definition Name
  {d663d8e2-0a8b-4d54-9cb6-6aed927d902e}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {27756489-e5e5-45a9-85a5-d8dfb0456fab}, !- Handle
  Electric Equipment 4,                   !- Name
  {e67e4c16-7624-4575-a01c-618023a66630}, !- Electric Equipment Definition Name
  {d663d8e2-0a8b-4d54-9cb6-6aed927d902e}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {53580a33-de43-4a8e-8450-5f165236ba70}, !- Handle
  T24 - Restaurant Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0;                                      !- Fraction Radiant

OS:ElectricEquipment,
  {2e1541ce-68af-4a68-a27f-8b6f627410d6}, !- Handle
  Electric Equipment 5,                   !- Name
  {53580a33-de43-4a8e-8450-5f165236ba70}, !- Electric Equipment Definition Name
  {97ecb40f-d544-434e-a879-14d27cfd2127}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {4b755032-b917-4032-ac1b-01eb1eb1a194}, !- Handle
  90.1-2019 - Restaurant Ventilation,     !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {692f3719-2b48-4e89-8d0a-c6011c968d20}, !- Handle
  Apartment Infiltration Sch,             !- Name
  ,                                       !- Schedule Type Limits Name
  {c9bb1dff-1bbc-4cc1-9039-1a0406aa37bc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c9bb1dff-1bbc-4cc1-9039-1a0406aa37bc}, !- Handle
  Schedule Day 112,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Construction:CfactorUndergroundWall,
  {2b8da213-2334-41ed-9967-4a4b9a2602b1}, !- Handle
  90.1 2019 Nonres 5B Below Grade Walls C-0.092 (UPDATE HEIGHT), !- Name
  0.522400227382441,                      !- C-Factor {W/m2-K}
  0.1,                                    !- Height {m}
  {e285aead-5e24-4fc4-89e8-21e11099ed4c}; !- Surface Rendering Name

OS:StandardsInformation:Construction,
  {1099a281-44aa-4597-aa54-2bcf954abbb4}, !- Handle
  {2b8da213-2334-41ed-9967-4a4b9a2602b1}; !- Construction Name

OS:Schedule:Ruleset,
  {d285c329-2e6b-4d6d-a81c-eff4b739feeb}, !- Handle
  Apt Bathroom Fan,                       !- Name
  {066b1eab-0894-4692-83ab-5439a73b1fb1}, !- Schedule Type Limits Name
  {2fb61457-36a2-4077-aef8-7c728316b129}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2fb61457-36a2-4077-aef8-7c728316b129}, !- Handle
  Schedule Day 113,                       !- Name
  {066b1eab-0894-4692-83ab-5439a73b1fb1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Ruleset,
  {a4476323-8e3e-455f-a78b-bb98d212fd2f}, !- Handle
  Fire pit sch,                           !- Name
  {066b1eab-0894-4692-83ab-5439a73b1fb1}, !- Schedule Type Limits Name
  {5732a069-345a-49fb-b2c7-dfdb022bb46f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5732a069-345a-49fb-b2c7-dfdb022bb46f}, !- Handle
  Schedule Day 114,                       !- Name
  {066b1eab-0894-4692-83ab-5439a73b1fb1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  19,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {8c741902-8b6f-4ecd-871a-6d8d5c9e0e8c}, !- Handle
  Gas grill sch,                          !- Name
  {066b1eab-0894-4692-83ab-5439a73b1fb1}, !- Schedule Type Limits Name
  {74d869d7-cd5d-4b4b-9fcb-79b49b7161fa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {74d869d7-cd5d-4b4b-9fcb-79b49b7161fa}, !- Handle
  Schedule Day 115,                       !- Name
  {066b1eab-0894-4692-83ab-5439a73b1fb1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  19,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Construction,
  {c8cb6478-ace2-46d1-a6af-7422e4762ef1}, !- Handle
  2021 IECC Mass floor above unconditioned space (U-0.051), !- Name
  {3a6efb66-5b64-4432-b021-36dc52441e42}, !- Surface Rendering Name
  {3fb3cfb5-bb54-4af3-b5de-f75b647cb6a7}, !- Layer 1
  {2b5d2a31-606e-4a40-8bd9-a905b6e0446d}, !- Layer 2
  {8a93fb3f-3ef3-4252-bd06-fc2b603d773f}, !- Layer 3
  {aacaa761-b492-4035-9de1-92b85d7d79c7}; !- Layer 4

OS:StandardsInformation:Construction,
  {66f29a75-3ead-429b-a9ae-51ebd8a2a095}, !- Handle
  {c8cb6478-ace2-46d1-a6af-7422e4762ef1}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {81d0b7b7-f6a3-4d1f-a1ab-d8d247d91329}, !- Handle
  2021 IECC Mass floor above unconditioned space (U-0.057), !- Name
  {3a6efb66-5b64-4432-b021-36dc52441e42}, !- Surface Rendering Name
  {3fb3cfb5-bb54-4af3-b5de-f75b647cb6a7}, !- Layer 1
  {2b5d2a31-606e-4a40-8bd9-a905b6e0446d}, !- Layer 2
  {f40c11e9-6ba7-44b9-9c14-07901f072888}, !- Layer 3
  {aacaa761-b492-4035-9de1-92b85d7d79c7}; !- Layer 4

OS:StandardsInformation:Construction,
  {e9720766-f8cf-4b34-a76a-5744ea6ef1d2}, !- Handle
  {81d0b7b7-f6a3-4d1f-a1ab-d8d247d91329}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {5a3a84b9-3591-41ff-a64d-eafdd5cfdcf8}, !- Handle
  Mass wall no insulation (U-0.58),       !- Name
  {61f85151-2190-4836-83c3-e17ca876c495}, !- Surface Rendering Name
  {db4c9235-ee95-49d8-a380-dac43f4a4ac5}; !- Layer 1

OS:StandardsInformation:Construction,
  {0a3dc929-e746-4514-88b1-a801fccca6e5}, !- Handle
  {5a3a84b9-3591-41ff-a64d-eafdd5cfdcf8}; !- Construction Name

OS:Construction,
  {3e7772b1-1cb8-43dd-b89b-5af38091dece}, !- Handle
  2021 IECC Mass Wall (U-0.08),           !- Name
  {7f013310-8650-40e8-b070-4e2887c4218c}, !- Surface Rendering Name
  {9e31b047-807f-4eb4-b8fa-2d6bd9483bf8}, !- Layer 1
  {66bc8b2b-6163-465d-91ac-ff5baaab24f4}, !- Layer 2
  {3b57b6a5-6800-4ddf-90d9-24b8ca948238}; !- Layer 3

OS:StandardsInformation:Construction,
  {2b8925d1-39fe-41f5-86ee-29b660890c4b}, !- Handle
  {3e7772b1-1cb8-43dd-b89b-5af38091dece}; !- Construction Name

OS:Material,
  {66bc8b2b-6163-465d-91ac-ff5baaab24f4}, !- Handle
  Wall Insulation U-0.08,                 !- Name
  MediumRough,                            !- Roughness
  0.0487401362,                           !- Thickness {m}
  0.045,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {1f87128e-524e-4250-a9eb-35b98c5f10ac}, !- Handle
  {66bc8b2b-6163-465d-91ac-ff5baaab24f4}; !- Material Name

OS:Construction,
  {0fa2b0f9-b4dc-48e4-8473-50590bef5a4e}, !- Handle
  2022 DEC Mass Wall Min (U-0.09),        !- Name
  {00207691-dd94-4d86-a973-092af89241e2}, !- Surface Rendering Name
  {9e31b047-807f-4eb4-b8fa-2d6bd9483bf8}, !- Layer 1
  {31c22088-7ac9-45d0-87ca-018fc9ec625f}, !- Layer 2
  {3b57b6a5-6800-4ddf-90d9-24b8ca948238}; !- Layer 3

OS:StandardsInformation:Construction,
  {b11d3449-c072-4a59-afcf-62d57db7f054}, !- Handle
  {0fa2b0f9-b4dc-48e4-8473-50590bef5a4e}; !- Construction Name

OS:Construction,
  {525bf14b-bfd2-4f0d-8d98-c9c097a098af}, !- Handle
  2022 DEC Mass floor above unconditioned space (U-0.074), !- Name
  {3a6efb66-5b64-4432-b021-36dc52441e42}, !- Surface Rendering Name
  {3fb3cfb5-bb54-4af3-b5de-f75b647cb6a7}, !- Layer 1
  {2b5d2a31-606e-4a40-8bd9-a905b6e0446d}, !- Layer 2
  {d467dc2e-a3a3-45c2-ba01-b223ecf15bf4}, !- Layer 3
  {aacaa761-b492-4035-9de1-92b85d7d79c7}; !- Layer 4

OS:StandardsInformation:Construction,
  {c506540d-8de5-4b2f-aad0-f56214891fa7}, !- Handle
  {525bf14b-bfd2-4f0d-8d98-c9c097a098af}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {31c22088-7ac9-45d0-87ca-018fc9ec625f}, !- Handle
  Wall Insulation U-0.09,                 !- Name
  MediumRough,                            !- Roughness
  0.0377332494,                           !- Thickness {m}
  0.045,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7b3dd0e5-9b7a-4979-8d0d-554ee2caaf5d}, !- Handle
  {31c22088-7ac9-45d0-87ca-018fc9ec625f}; !- Material Name

OS:Construction,
  {9aa74c47-e6d3-4820-8808-1d5589a0ac81}, !- Handle
  Exterior Door 2022 DEC Entrance Doors Min (U-0.63), !- Name
  {daf835c3-e840-4d4e-9c77-12dff2b396ce}, !- Surface Rendering Name
  {5d5f44ca-8bbf-431c-82e1-df579fbd59ad}, !- Layer 1
  {12ba334e-a530-4094-b501-b69c2ff75ad6}; !- Layer 2

OS:StandardsInformation:Construction,
  {951dc606-c8d0-419c-896a-9e66f501de7b}, !- Handle
  {9aa74c47-e6d3-4820-8808-1d5589a0ac81}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {8f62272e-410e-4645-9207-118788e9c01b}, !- Handle
  Exterior Door 2021 IECC Entrance Doors NonSwinging (U-0.31), !- Name
  {daf835c3-e840-4d4e-9c77-12dff2b396ce}, !- Surface Rendering Name
  {5d5f44ca-8bbf-431c-82e1-df579fbd59ad}, !- Layer 1
  {c69cbbc6-338a-41f5-9a04-414ceb25bcba}; !- Layer 2

OS:StandardsInformation:Construction,
  {e0d53404-1718-4647-ac8b-817c83c64091}, !- Handle
  {8f62272e-410e-4645-9207-118788e9c01b}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {c5fd2fef-1902-40cd-be94-331daa2a7192}, !- Handle
  Exterior Door 2021 IECC Entrance Doors Swinging (U-0.37), !- Name
  {daf835c3-e840-4d4e-9c77-12dff2b396ce}, !- Surface Rendering Name
  {5d5f44ca-8bbf-431c-82e1-df579fbd59ad}, !- Layer 1
  {60ff57f2-a25f-44b4-a0ae-46c853202bdd}; !- Layer 2

OS:StandardsInformation:Construction,
  {9ae8df5b-ca59-4f40-86ee-807425889bd0}, !- Handle
  {c5fd2fef-1902-40cd-be94-331daa2a7192}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {594ff978-6e38-4ed8-8f1a-1f5e8ef332b0}, !- Handle
  Exterior Door 90.1-2019 5B Entrance Doors Swinging (U-0.7) App G, !- Name
  {daf835c3-e840-4d4e-9c77-12dff2b396ce}, !- Surface Rendering Name
  {5d5f44ca-8bbf-431c-82e1-df579fbd59ad}, !- Layer 1
  {8cf39bae-b5ad-43e1-8ede-cf059de724b0}; !- Layer 2

OS:StandardsInformation:Construction,
  {b957e760-2dfb-4b05-b3d7-bd49c9ff7702}, !- Handle
  {594ff978-6e38-4ed8-8f1a-1f5e8ef332b0}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {47825991-3844-4ac2-8122-dbcf5ecb16fc}, !- Handle
  Exterior Door 90.1-2019 5B Entrance Doors NonSwinging (U-0.5) App G, !- Name
  {daf835c3-e840-4d4e-9c77-12dff2b396ce}, !- Surface Rendering Name
  {5d5f44ca-8bbf-431c-82e1-df579fbd59ad}, !- Layer 1
  {9759a11f-2526-4d09-81cb-30956ac66eab}; !- Layer 2

OS:StandardsInformation:Construction,
  {80366dcb-a156-4a34-959a-5ddfb794d65d}, !- Handle
  {47825991-3844-4ac2-8122-dbcf5ecb16fc}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {c69cbbc6-338a-41f5-9a04-414ceb25bcba}, !- Handle
  I01 25mm insulation board U-0.31,       !- Name
  MediumRough,                            !- Roughness
  0.012446,                               !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4c8f91c3-b4b1-4cbc-af1a-f57181c35f70}, !- Handle
  {c69cbbc6-338a-41f5-9a04-414ceb25bcba}; !- Material Name

OS:Material,
  {60ff57f2-a25f-44b4-a0ae-46c853202bdd}, !- Handle
  I01 25mm insulation board U-0.37,       !- Name
  MediumRough,                            !- Roughness
  0.0097282,                              !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {cb81c6d5-a7e7-4c97-aa53-2e5f39f1b8e4}, !- Handle
  {60ff57f2-a25f-44b4-a0ae-46c853202bdd}; !- Material Name

OS:Material,
  {12ba334e-a530-4094-b501-b69c2ff75ad6}, !- Handle
  I01 25mm insulation board U-0.63,       !- Name
  MediumRough,                            !- Roughness
  0.0038862,                              !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {2128f0dd-b569-44c9-b08c-e2497090bd51}, !- Handle
  {12ba334e-a530-4094-b501-b69c2ff75ad6}; !- Material Name

OS:Material,
  {8cf39bae-b5ad-43e1-8ede-cf059de724b0}, !- Handle
  I01 25mm insulation board U-0.7,        !- Name
  MediumRough,                            !- Roughness
  0.003048,                               !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {def21cdc-e1e0-43c8-932b-28590460b1b6}, !- Handle
  {8cf39bae-b5ad-43e1-8ede-cf059de724b0}; !- Material Name

OS:Material,
  {9759a11f-2526-4d09-81cb-30956ac66eab}, !- Handle
  I01 25mm insulation board U-0.5,        !- Name
  MediumRough,                            !- Roughness
  0.0060452,                              !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5058620f-37b8-430e-a176-b6c0576a2405}, !- Handle
  {9759a11f-2526-4d09-81cb-30956ac66eab}; !- Material Name

OS:Material,
  {d467dc2e-a3a3-45c2-ba01-b223ecf15bf4}, !- Handle
  Interior Roof Insulation U-0.074,       !- Name
  MediumRough,                            !- Roughness
  0.06985,                                !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {636a9df2-6251-418b-97ca-1bc1f0d15f6f}, !- Handle
  {d467dc2e-a3a3-45c2-ba01-b223ecf15bf4}; !- Material Name

OS:Construction,
  {145b9a3a-2c87-4485-b56c-3b4b0659e71d}, ! Handle
  90.1-2019 Nonres 5B Ext Wall Wood-framed (U-0.051) Prescriptive, ! Name
  {4d1e9650-1f43-41c9-9548-d9301f4ab2a3}, ! Surface Rendering Name
  {ee60be64-7b4e-4f27-b6e7-c545c3f1b2b7}, ! Layer 1
  {78b89c53-77ea-4bbc-ab84-a178333e23d6}, !- Layer 2
  {3b57b6a5-6800-4ddf-90d9-24b8ca948238}; !- Layer 3

OS:LifeCycleCost,
  {6fbf8bd0-c56e-42e6-adaf-90c66d924265}, !- Handle
  LCC_increase_insulation 7,              !- Name
  Construction,                           !- Category
  Construction,                           !- Item Type
  {145b9a3a-2c87-4485-b56c-3b4b0659e71d}, !- Item Name
  10.7639104167097,                       !- Cost
  CostPerArea,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  20;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {33e4beb4-d421-474d-ae14-0b84f04648d9}, !- Handle
  LCC_retrofit_specific 7,                !- Name
  Construction,                           !- Category
  Construction,                           !- Item Type
  {145b9a3a-2c87-4485-b56c-3b4b0659e71d}, !- Item Name
  10.7639104167097,                       !- Cost
  CostPerArea,                            !- Cost Units
  ,                                       !- Start of Costs
  1;                                      !- Years from Start

OS:StandardsInformation:Construction,
  {526bd59c-a2b1-40d1-a3ea-139f39098b5f}, !- Handle
  {145b9a3a-2c87-4485-b56c-3b4b0659e71d}; !- Construction Name

OS:Material,
  {78b89c53-77ea-4bbc-ab84-a178333e23d6}, !- Handle
  Wall Insulation U-0.051,                !- Name
  MediumRough,                            !- Roughness
  0.1287960086,                           !- Thickness {m}
  0.045,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {622a573d-43d3-42be-8580-db38e80f3be1}, !- Handle
  {78b89c53-77ea-4bbc-ab84-a178333e23d6}; !- Material Name

OS:SpaceType,
  {e14f9451-2586-4f26-86e9-0284b412099f}, !- Handle
  Parking Garage,                         !- Name
  ,                                       !- Default Construction Set Name
  {de64cf5a-749b-4d96-83cd-e8c68d28a972}, !- Default Schedule Set Name
  {ee2a7a65-e44e-4891-8abc-a8a35bb17290}, !- Group Rendering Name
  {156764ab-b2a1-4d40-aef8-fc781a9bb9ee}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:DefaultScheduleSet,
  {de64cf5a-749b-4d96-83cd-e8c68d28a972}, !- Handle
  90.1-2019 - MidriseApartment - Parking Garage Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {9715f2cf-5575-4c44-8d04-babf96892093}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {27b445d7-727c-4af3-aea9-0e69ce1fe35e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {ee2a7a65-e44e-4891-8abc-a8a35bb17290}, !- Handle
  Rendering Color 501,                    !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {156764ab-b2a1-4d40-aef8-fc781a9bb9ee}, !- Handle
  90.1-2016 - Office - Corridor Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {06b5efa1-d964-46fd-b219-11dbf501fb65}, ! Handle
  90.1 2019 Parking Garage Occ,           ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  {ca2206f4-5b62-4a26-87c8-3cdf2c9c8c92}, ! Default Day Schedule Name
  {c3195ec5-f435-4e45-9979-efd2a8a9fdc9}, ! Summer Design Day Schedule Name
  {4c5519c6-b335-4772-81d7-bd54595b06b7}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {ca2206f4-5b62-4a26-87c8-3cdf2c9c8c92}, ! Handle
  Medium Office Bldg Occ Default Schedule 4, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Schedule:Day,
  {c3195ec5-f435-4e45-9979-efd2a8a9fdc9}, ! Handle
  Medium Office Bldg Occ Summer Design Day 4, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Day,
  {4c5519c6-b335-4772-81d7-bd54595b06b7}, ! Handle
  Medium Office Bldg Occ Winter Design Day 4, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {af627ea5-d105-4e7c-8089-e93aaccbb188}, !- Handle
  Medium Office Bldg Occ Rule 9,          !- Name
  {06b5efa1-d964-46fd-b219-11dbf501fb65}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f794b438-d0c2-42b5-9c69-138ccc54dbaf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {44701045-4ab7-4aa2-b819-f18f0cc746dd}, !- Handle
  Medium Office Bldg Occ Rule 10,         !- Name
  {06b5efa1-d964-46fd-b219-11dbf501fb65}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3000b9ed-0de6-4f18-a01c-a455492989b1}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f794b438-d0c2-42b5-9c69-138ccc54dbaf}, ! Handle
  Medium Office Bldg Occ Rule 1 Day Schedule 4, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {3000b9ed-0de6-4f18-a01c-a455492989b1}, ! Handle
  Medium Office Bldg Occ Rule 2 Day Schedule 4, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.10000000000000001,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0;                                      ! Value Until Time 5

OS:Schedule:Ruleset,
  {ea9274d9-852c-4e26-8d91-6a6f4ffa71b2}, ! Handle
  90.1 2019 Parking Garage Activity,      ! Name
  {157be608-36e7-4fbb-bdd2-954d020bd4f5}, ! Schedule Type Limits Name
  {40c72920-9420-4017-b4d5-f25bf4ca3aa3}, ! Default Day Schedule Name
  {5fc4fa0a-fe69-463a-a25b-3e9056ab9a2f}, ! Summer Design Day Schedule Name
  {81fa22c0-a82b-42d7-b269-e1517a4accc4}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {40c72920-9420-4017-b4d5-f25bf4ca3aa3}, ! Handle
  Medium Office Activity Default Schedule 4, ! Name
  {157be608-36e7-4fbb-bdd2-954d020bd4f5}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {5fc4fa0a-fe69-463a-a25b-3e9056ab9a2f}, ! Handle
  Medium Office Activity Summer Design Day 4, ! Name
  {157be608-36e7-4fbb-bdd2-954d020bd4f5}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {81fa22c0-a82b-42d7-b269-e1517a4accc4}, ! Handle
  Medium Office Activity Winter Design Day 4, ! Name
  {157be608-36e7-4fbb-bdd2-954d020bd4f5}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Ruleset,
  {9715f2cf-5575-4c44-8d04-babf96892093}, ! Handle
  90.1 2019 Parking Garage Light,         ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  {ab23edad-48ee-4e61-a390-5c4335ca321c}, ! Default Day Schedule Name
  {86d8e95f-c0b4-491d-a427-c1107f15a9d3}, ! Summer Design Day Schedule Name
  {d6b15fb8-eb21-47fd-b44b-d66293206329}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {ab23edad-48ee-4e61-a390-5c4335ca321c}, ! Handle
  Office Bldg Light Default Schedule 4,   ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0500000007450581,                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.300000011920929,                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.899999976158142,                      !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.699999988079071,                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.300000011920929,                      !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.100000001490116,                      !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0500000007450581;                     !- Value Until Time 9

OS:Schedule:Day,
  {86d8e95f-c0b4-491d-a427-c1107f15a9d3}, ! Handle
  Office Bldg Light Summer Design Day 4,  ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {d6b15fb8-eb21-47fd-b44b-d66293206329}, ! Handle
  Office Bldg Light Winter Design Day 4,  ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {6c399816-4407-4e27-a5f3-88732c2b50b9}, !- Handle
  Office Bldg Light Rule 9,               !- Name
  {9715f2cf-5575-4c44-8d04-babf96892093}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {520d7dca-aac1-4d84-b830-d85bcb0bdf5f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {d9356174-7ca0-44b5-b55a-88175266de59}, !- Handle
  Office Bldg Light Rule 10,              !- Name
  {9715f2cf-5575-4c44-8d04-babf96892093}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {86283c24-4f8e-410d-bfc1-410ea88400f3}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {520d7dca-aac1-4d84-b830-d85bcb0bdf5f}, ! Handle
  Office Bldg Light Rule 1 Day Schedule 4, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003;                   ! Value Until Time 1

OS:Schedule:Day,
  {86283c24-4f8e-410d-bfc1-410ea88400f3}, ! Handle
  Office Bldg Light Rule 2 Day Schedule 4, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.14999999999999999,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.050000000000000003;                   ! Value Until Time 5

OS:Schedule:Ruleset,
  {9986ec8c-ec43-4261-a26c-e43c2badd7c7}, ! Handle
  90.1 2019 Parking Garage Bldg Equip,    ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  {10a7fa32-330f-4033-9096-922180be2717}, ! Default Day Schedule Name
  {64996a66-436d-4c2a-bdc0-2a672460bc41}, ! Summer Design Day Schedule Name
  {e41ad6b6-df8d-4164-b539-6a48d8f4bc4b}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {10a7fa32-330f-4033-9096-922180be2717}, ! Handle
  Medium Office Bldg Equip Default Schedule 4, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.400000005960464,                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.899999976158142,                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.800000011920929,                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.899999976158142,                      !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.800000011920929,                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.600000023841858,                      !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.400000005960464;                      !- Value Until Time 8

OS:Schedule:Day,
  {64996a66-436d-4c2a-bdc0-2a672460bc41}, ! Handle
  Medium Office Bldg Equip Summer Design Day 4, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {e41ad6b6-df8d-4164-b539-6a48d8f4bc4b}, ! Handle
  Medium Office Bldg Equip Winter Design Day 4, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {1a352d61-8963-4dcc-822a-43c06407cd09}, !- Handle
  Medium Office Bldg Equip Rule 9,        !- Name
  {9986ec8c-ec43-4261-a26c-e43c2badd7c7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d23f402a-ce0b-4704-bfcd-8bd684c2d172}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {014f0504-4b7f-45be-aaa7-8d382aa0c2d1}, !- Handle
  Medium Office Bldg Equip Rule 10,       !- Name
  {9986ec8c-ec43-4261-a26c-e43c2badd7c7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9e85eeef-f1a2-449f-9c92-eb66dd8941ae}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d23f402a-ce0b-4704-bfcd-8bd684c2d172}, ! Handle
  Medium Office Bldg Equip Rule 1 Day Schedule 4, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999;                    ! Value Until Time 1

OS:Schedule:Day,
  {9e85eeef-f1a2-449f-9c92-eb66dd8941ae}, ! Handle
  Medium Office Bldg Equip Rule 2 Day Schedule 4, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.40000000000000002,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.34999999999999998,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999;                    ! Value Until Time 5

OS:Schedule:Ruleset,
  {27b445d7-727c-4af3-aea9-0e69ce1fe35e}, ! Handle
  90.1 2019 Parking Garage Infil Quarter On, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  {f385522e-16fd-49ce-b5f6-6dea112ca901}, ! Default Day Schedule Name
  {3f4a34b7-51e3-4576-91e2-889ad0eba589}, ! Summer Design Day Schedule Name
  {eae616bc-2cc9-495f-b168-c484681de38a}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {f385522e-16fd-49ce-b5f6-6dea112ca901}, ! Handle
  Medium Office Infil Quarter On Default Schedule 4, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {3f4a34b7-51e3-4576-91e2-889ad0eba589}, ! Handle
  Medium Office Infil Quarter On Summer Design Day 4, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {eae616bc-2cc9-495f-b168-c484681de38a}, ! Handle
  Medium Office Infil Quarter On Winter Design Day 4, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {013b78ad-009d-4f69-ada8-99dfc0436534}, !- Handle
  Medium Office Infil Quarter On Rule 9,  !- Name
  {27b445d7-727c-4af3-aea9-0e69ce1fe35e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d7c4d1a1-f5ed-4246-bac0-f6dcaed15910}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {440c5233-df2c-45c2-9c37-95f80e5e69f9}, !- Handle
  Medium Office Infil Quarter On Rule 10, !- Name
  {27b445d7-727c-4af3-aea9-0e69ce1fe35e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {eecffcb1-6a3e-453c-b526-f0996ee63a12}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d7c4d1a1-f5ed-4246-bac0-f6dcaed15910}, ! Handle
  Medium Office Infil Quarter On Rule 1 Day Schedule 4, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {eecffcb1-6a3e-453c-b526-f0996ee63a12}, ! Handle
  Medium Office Infil Quarter On Rule 2 Day Schedule 4, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:ScheduleTypeLimits,
  {157be608-36e7-4fbb-bdd2-954d020bd4f5}, !- Handle
  ActivityLevel 13,                       !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Lights,
  {3a03797e-4a23-460c-a930-7a8d4d34a198}, !- Handle
  90.1-2016 - Office - Parking Lights Definition, !- Name
  {25604141-7869-4cf0-a181-417fa0a6c2d1}, !- Lights Definition Name
  {e14f9451-2586-4f26-86e9-0284b412099f}, !- Space or SpaceType Name
  {e7289433-438e-4043-88fd-4460d5aac516}; !- Schedule Name

OS:Lights:Definition,
  {25604141-7869-4cf0-a181-417fa0a6c2d1}, !- Handle
  90.1-2019 - MidriseApartment - Parking Garage Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.61458656250646,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Schedule:Ruleset,
  {e7289433-438e-4043-88fd-4460d5aac516}, !- Handle
  Parking Sch,                            !- Name
  {5af73fd4-04e8-445b-951c-0e118461dbca}, !- Schedule Type Limits Name
  {a528b857-fa16-4e83-86f6-2ba7cc1956e8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a528b857-fa16-4e83-86f6-2ba7cc1956e8}, !- Handle
  Schedule Day 116,                       !- Name
  {5af73fd4-04e8-445b-951c-0e118461dbca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {46b6b7aa-2eea-4643-8fe0-2b54650cd471}, !- Handle
  90.1-2016 - Office - Corridor Infiltration 1, !- Name
  {e14f9451-2586-4f26-86e9-0284b412099f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {df22c0df-24fb-4e1d-93b4-1b95454f7fa1}, !- Handle
  Breakroom,                              !- Name
  ,                                       !- Default Construction Set Name
  {c7a116b1-81bb-48d9-9b65-e8dfe78d3f41}, !- Default Schedule Set Name
  {ff5c1cef-b285-417c-8c54-bf5f1ac9c032}, !- Group Rendering Name
  {e7a5987e-1e60-4028-af9e-8e39d14b83eb}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  ClosedOffice;                           !- Standards Space Type

OS:DefaultScheduleSet,
  {c7a116b1-81bb-48d9-9b65-e8dfe78d3f41}, !- Handle
  90.1-2019 - Office - BreakRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c6727539-b2e5-478a-b292-3e61dcd7321f}, !- Number of People Schedule Name
  {732f0b33-b6f0-4262-8741-fa29cc55b5e9}, !- People Activity Level Schedule Name
  {3adbcd33-0190-4182-ab9b-5a502003a614}, !- Lighting Schedule Name
  {4260a512-4a97-4bc2-86e4-87baec66d200}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {22bcdec4-0b33-4b04-9a27-ea380c17795f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {ff5c1cef-b285-417c-8c54-bf5f1ac9c032}, !- Handle
  Rendering Color 502,                    !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {e7a5987e-1e60-4028-af9e-8e39d14b83eb}, !- Handle
  90.1-2013 - Office - ClosedOffice Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {c6727539-b2e5-478a-b292-3e61dcd7321f}, ! Handle
  90.1 2019 Breakroom Bldg Occ,           ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  {1e9ad462-55d2-423d-b80b-a9116e6a13ff}, ! Default Day Schedule Name
  {e152d41e-dfc3-4d94-9763-f8fe99bbbd3f}, ! Summer Design Day Schedule Name
  {59b19cfb-2398-4e0d-8af0-b9ff66680893}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {1e9ad462-55d2-423d-b80b-a9116e6a13ff}, ! Handle
  Medium Office Bldg Occ Default Schedule 1, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Schedule:Day,
  {e152d41e-dfc3-4d94-9763-f8fe99bbbd3f}, ! Handle
  Medium Office Bldg Occ Summer Design Day 1, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Day,
  {59b19cfb-2398-4e0d-8af0-b9ff66680893}, ! Handle
  Medium Office Bldg Occ Winter Design Day 1, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {09096500-8749-4d19-b533-d64daca1e673}, !- Handle
  Medium Office Bldg Occ Rule 3,          !- Name
  {c6727539-b2e5-478a-b292-3e61dcd7321f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c1801dc2-fe84-4df2-bb95-80809ad9722a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {87b2abd2-899b-4fb3-81d4-42fcfb0aca61}, !- Handle
  Medium Office Bldg Occ Rule 4,          !- Name
  {c6727539-b2e5-478a-b292-3e61dcd7321f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {35afb142-3030-4eb6-8993-0182fcd12c48}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c1801dc2-fe84-4df2-bb95-80809ad9722a}, ! Handle
  Medium Office Bldg Occ Rule 1 Day Schedule 1, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {35afb142-3030-4eb6-8993-0182fcd12c48}, ! Handle
  Medium Office Bldg Occ Rule 2 Day Schedule 1, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.10000000000000001,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0;                                      ! Value Until Time 5

OS:Schedule:Ruleset,
  {732f0b33-b6f0-4262-8741-fa29cc55b5e9}, ! Handle
  90.1 2019 Breakroom Activity,           ! Name
  {157be608-36e7-4fbb-bdd2-954d020bd4f5}, ! Schedule Type Limits Name
  {ab44b9de-35cd-47cb-bb58-a9e0b517fd83}, ! Default Day Schedule Name
  {eca30351-d98c-484c-a670-81536afe5941}, ! Summer Design Day Schedule Name
  {2825ff08-d818-4a6c-b4b1-d91a07978bf7}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {ab44b9de-35cd-47cb-bb58-a9e0b517fd83}, ! Handle
  Medium Office Activity Default Schedule 1, ! Name
  {157be608-36e7-4fbb-bdd2-954d020bd4f5}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {eca30351-d98c-484c-a670-81536afe5941}, ! Handle
  Medium Office Activity Summer Design Day 1, ! Name
  {157be608-36e7-4fbb-bdd2-954d020bd4f5}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {2825ff08-d818-4a6c-b4b1-d91a07978bf7}, ! Handle
  Medium Office Activity Winter Design Day 1, ! Name
  {157be608-36e7-4fbb-bdd2-954d020bd4f5}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Ruleset,
  {3adbcd33-0190-4182-ab9b-5a502003a614}, ! Handle
  90.1 2019 Breakroom Bldg Light,         ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  {aa3479dd-38c3-468c-a0c5-de6ffd2361e6}, ! Default Day Schedule Name
  {ce2b88fc-4523-479d-ab71-d59ee3be0fe2}, ! Summer Design Day Schedule Name
  {0aa1cbae-81fd-49e5-903b-5487b6709642}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {aa3479dd-38c3-468c-a0c5-de6ffd2361e6}, ! Handle
  Office Bldg Light Default Schedule 1,   ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0500000007450581,                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.300000011920929,                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.899999976158142,                      !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.699999988079071,                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.300000011920929,                      !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.100000001490116,                      !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0500000007450581;                     !- Value Until Time 9

OS:Schedule:Day,
  {ce2b88fc-4523-479d-ab71-d59ee3be0fe2}, ! Handle
  Office Bldg Light Summer Design Day 1,  ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {0aa1cbae-81fd-49e5-903b-5487b6709642}, ! Handle
  Office Bldg Light Winter Design Day 1,  ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {1922f9f3-937f-46e0-87ce-560586716512}, !- Handle
  Office Bldg Light Rule 3,               !- Name
  {3adbcd33-0190-4182-ab9b-5a502003a614}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {956d1538-c15f-4d92-bcec-5d043e648462}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {7df13d6a-17af-41af-99e6-a3feaf1d2777}, !- Handle
  Office Bldg Light Rule 4,               !- Name
  {3adbcd33-0190-4182-ab9b-5a502003a614}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fba679cd-565a-4526-a09a-53ef5663c8a9}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {956d1538-c15f-4d92-bcec-5d043e648462}, ! Handle
  Office Bldg Light Rule 1 Day Schedule 1, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003;                   ! Value Until Time 1

OS:Schedule:Day,
  {fba679cd-565a-4526-a09a-53ef5663c8a9}, ! Handle
  Office Bldg Light Rule 2 Day Schedule 1, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.14999999999999999,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.050000000000000003;                   ! Value Until Time 5

OS:Schedule:Ruleset,
  {4260a512-4a97-4bc2-86e4-87baec66d200}, ! Handle
  90.1 2019 Breakroom Bldg Equip,         ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  {de3cf776-708a-443a-a85d-0e9dfb9a690d}, ! Default Day Schedule Name
  {2124fff9-f53b-4cc1-9eae-dabac64ef16d}, ! Summer Design Day Schedule Name
  {a4377810-d7a0-4cda-856e-e0f57462d5ae}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {de3cf776-708a-443a-a85d-0e9dfb9a690d}, ! Handle
  Medium Office Bldg Equip Default Schedule 3, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.400000005960464,                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.899999976158142,                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.800000011920929,                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.899999976158142,                      !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.800000011920929,                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.600000023841858,                      !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.400000005960464;                      !- Value Until Time 8

OS:Schedule:Day,
  {2124fff9-f53b-4cc1-9eae-dabac64ef16d}, ! Handle
  Medium Office Bldg Equip Summer Design Day 3, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {a4377810-d7a0-4cda-856e-e0f57462d5ae}, ! Handle
  Medium Office Bldg Equip Winter Design Day 3, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {c0474584-0a31-48f1-b325-259360e05f78}, !- Handle
  Medium Office Bldg Equip Rule 7,        !- Name
  {4260a512-4a97-4bc2-86e4-87baec66d200}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2251f8d3-62ed-4045-ae44-2efed8f98d36}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {40bbd90e-b551-4acd-b7ba-91f4e8b885cb}, !- Handle
  Medium Office Bldg Equip Rule 8,        !- Name
  {4260a512-4a97-4bc2-86e4-87baec66d200}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f7bbbd4a-66da-43ff-9da6-9104ed2faefd}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2251f8d3-62ed-4045-ae44-2efed8f98d36}, ! Handle
  Medium Office Bldg Equip Rule 1 Day Schedule 3, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999;                    ! Value Until Time 1

OS:Schedule:Day,
  {f7bbbd4a-66da-43ff-9da6-9104ed2faefd}, ! Handle
  Medium Office Bldg Equip Rule 2 Day Schedule 3, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.40000000000000002,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.34999999999999998,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999;                    ! Value Until Time 5

OS:Schedule:Ruleset,
  {22bcdec4-0b33-4b04-9a27-ea380c17795f}, ! Handle
  90.1 2019 Breakroom Infil Quarter On,   ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  {b05532c2-08b9-4d8b-9fdb-b8a27e0f683e}, ! Default Day Schedule Name
  {95be2af8-5a06-4874-8f1b-d4dd4ef2d509}, ! Summer Design Day Schedule Name
  {3005d5da-83f7-410a-aed7-4ead6c66ea19}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {b05532c2-08b9-4d8b-9fdb-b8a27e0f683e}, ! Handle
  Medium Office Infil Quarter On Default Schedule 1, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {95be2af8-5a06-4874-8f1b-d4dd4ef2d509}, ! Handle
  Medium Office Infil Quarter On Summer Design Day 1, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {3005d5da-83f7-410a-aed7-4ead6c66ea19}, ! Handle
  Medium Office Infil Quarter On Winter Design Day 1, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {961c49c0-8518-4e92-a458-b2312cd0e5ba}, !- Handle
  Medium Office Infil Quarter On Rule 3,  !- Name
  {22bcdec4-0b33-4b04-9a27-ea380c17795f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9a7bf72c-96f1-4853-a186-55c62125c758}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {a9f96276-7cd0-4b55-8a5f-6b94ae5a9dfb}, !- Handle
  Medium Office Infil Quarter On Rule 4,  !- Name
  {22bcdec4-0b33-4b04-9a27-ea380c17795f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {65364c95-a528-4320-a4a2-1d79f3d9e2e9}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9a7bf72c-96f1-4853-a186-55c62125c758}, ! Handle
  Medium Office Infil Quarter On Rule 1 Day Schedule 1, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {65364c95-a528-4320-a4a2-1d79f3d9e2e9}, ! Handle
  Medium Office Infil Quarter On Rule 2 Day Schedule 1, ! Name
  {77e5a4c8-1f89-4640-867d-4bc8168b99c3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:People,
  {7f9fbade-d7d6-444b-afaa-183c9b73c66c}, !- Handle
  90.1-2013 - Office - BreakRoom People,  !- Name
  {ecdb0944-fccf-49c3-b17f-7405e7b8756b}, !- People Definition Name
  {df22c0df-24fb-4e1d-93b4-1b95454f7fa1}; !- Space or SpaceType Name

OS:People:Definition,
  {ecdb0944-fccf-49c3-b17f-7405e7b8756b}, !- Handle
  90.1-2013 - Office - BreakRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights,
  {e0d4d6b8-c666-4461-a0bd-c8866fb1b963}, !- Handle
  90.1-2013 - Office - BreakRoom Lights,  !- Name
  {b2506594-fdf1-4ee1-8151-5c0d3ad0250c}, !- Lights Definition Name
  {df22c0df-24fb-4e1d-93b4-1b95454f7fa1}; !- Space or SpaceType Name

OS:Lights:Definition,
  {b2506594-fdf1-4ee1-8151-5c0d3ad0250c}, !- Handle
  90.1-2019 - Office - BreakRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.35070714585874,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {69e5bdee-511b-4d97-aabb-fcaae2b0b1ba}, !- Handle
  90.1-2013 - Office - BreakRoom Electric Equipment Definition, !- Name
  {538ea3f8-79dd-4b56-940f-dbf05717a60e}, !- Electric Equipment Definition Name
  {df22c0df-24fb-4e1d-93b4-1b95454f7fa1}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {538ea3f8-79dd-4b56-940f-dbf05717a60e}, !- Handle
  90.1-2013 - Office - BreakRoom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  48.0070404585254,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:SpaceInfiltration:DesignFlowRate,
  {b595c526-482a-4822-8d2c-f77ae7cf7496}, !- Handle
  90.1-2013 - Office - Breakroom Infiltration 3, !- Name
  {df22c0df-24fb-4e1d-93b4-1b95454f7fa1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Rendering:Color,
  {00207691-dd94-4d86-a973-092af89241e2}, !- Handle
  Rendering Color 503,                    !- Name
  205,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  63;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7f013310-8650-40e8-b070-4e2887c4218c}, !- Handle
  Rendering Color 504,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {61f85151-2190-4836-83c3-e17ca876c495}, !- Handle
  Rendering Color 505,                    !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Construction,
  {d6c97487-3574-4571-b2d0-dc7e1b325784}, !- Handle
  VE_145_U-0.294_SHGC-0.294,              !- Name
  {b9752f57-6ef1-4752-89a2-36197a810baf}, !- Surface Rendering Name
  {852359f5-9cfd-48e5-9a56-00086c138662}, !- Layer 1
  {9c08d4d5-d291-4ac2-bfda-c1c0f84b855a}, !- Layer 2
  {98f553ce-e2df-4175-bf44-339b1ee74fb9}; !- Layer 3

OS:WindowMaterial:Glazing,
  {852359f5-9cfd-48e5-9a56-00086c138662}, !- Handle
  Glass_6001_5.7mm_0.44Tvis_VE-45 on Clear, !- Name
  Spectral,                               !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00566,                                !- Thickness {m}
  ,                                       !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  ,                                       !- Back Side Solar Reflectance at Normal Incidence
  ,                                       !- Visible Transmittance at Normal Incidence
  ,                                       !- Front Side Visible Reflectance at Normal Incidence
  ,                                       !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.04284,                                !- Back Side Infrared Hemispherical Emissivity
  1;                                      !- Conductivity {W/m-K}

OS:WindowMaterial:Gas,
  {9c08d4d5-d291-4ac2-bfda-c1c0f84b855a}, !- Handle
  Air_12.7mm,                             !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {98f553ce-e2df-4175-bf44-339b1ee74fb9}, !- Handle
  Glass_103_5.7mm_0.88Tvis_Generic Clear Glass, !- Name
  Spectral,                               !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.005715,                               !- Thickness {m}
  ,                                       !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  ,                                       !- Back Side Solar Reflectance at Normal Incidence
  ,                                       !- Visible Transmittance at Normal Incidence
  ,                                       !- Front Side Visible Reflectance at Normal Incidence
  ,                                       !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  1;                                      !- Conductivity {W/m-K}

OS:Construction,
  {fc8e8155-b748-478d-8c39-69835b4a4db2}, !- Handle
  VRE_159_U-0.298_SHGC-0.336,             !- Name
  {6a14cb9a-1671-442b-a5e5-545483369ab5}, !- Surface Rendering Name
  {94a00070-6529-4839-9b97-554189661a1b}, !- Layer 1
  {9c08d4d5-d291-4ac2-bfda-c1c0f84b855a}, !- Layer 2
  {98f553ce-e2df-4175-bf44-339b1ee74fb9}; !- Layer 3

OS:WindowMaterial:Gas,
  {dc1140ba-d14b-4a95-9fdc-8f34947f6f61}, !- Handle
  Air_12.0mm,                             !- Name
  Air,                                    !- Gas Type
  0.012;                                  !- Thickness {m}

OS:Construction,
  {9594d53b-9916-459a-8995-855990487dcd}, !- Handle
  VNE_163_Frit_U-0.29_SHGC-0.264,         !- Name
  {679470b6-7845-4883-a108-f0d51da56945}, !- Surface Rendering Name
  {aee92ce4-5b57-4118-88c8-4a080b693bd5}, !- Layer 1
  {9c08d4d5-d291-4ac2-bfda-c1c0f84b855a}, !- Layer 2
  {98f553ce-e2df-4175-bf44-339b1ee74fb9}; !- Layer 3

OS:WindowMaterial:Glazing,
  {aee92ce4-5b57-4118-88c8-4a080b693bd5}, !- Handle
  Glass_6263_5.7mm_0.6Tvis_LowE on Green, !- Name
  Spectral,                               !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00566,                                !- Thickness {m}
  ,                                       !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  ,                                       !- Back Side Solar Reflectance at Normal Incidence
  ,                                       !- Visible Transmittance at Normal Incidence
  ,                                       !- Front Side Visible Reflectance at Normal Incidence
  ,                                       !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.031936,                               !- Back Side Infrared Hemispherical Emissivity
  1;                                      !- Conductivity {W/m-K}

OS:Construction,
  {2512a75e-fc00-4d1a-b152-0a7ff0e4d174}, !- Handle
  VNE_153_U-0.287_SHGC-0.231,             !- Name
  {f93770f2-3953-48f5-aae0-f7e4b3e58164}, !- Surface Rendering Name
  {4a55f78c-aca5-4cff-a02e-8bfe14fb0b98}, !- Layer 1
  {9c08d4d5-d291-4ac2-bfda-c1c0f84b855a}, !- Layer 2
  {98f553ce-e2df-4175-bf44-339b1ee74fb9}; !- Layer 3

OS:WindowMaterial:Glazing,
  {4a55f78c-aca5-4cff-a02e-8bfe14fb0b98}, !- Handle
  Glass_6090_5.7mm_0.54Tvis_LowE on Clear, !- Name
  Spectral,                               !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00566,                                !- Thickness {m}
  ,                                       !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  ,                                       !- Back Side Solar Reflectance at Normal Incidence
  ,                                       !- Visible Transmittance at Normal Incidence
  ,                                       !- Front Side Visible Reflectance at Normal Incidence
  ,                                       !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.02261,                                !- Back Side Infrared Hemispherical Emissivity
  1;                                      !- Conductivity {W/m-K}

OS:Construction,
  {fc88c537-e2d0-408e-874c-9264241378d2}, !- Handle
  SB_70_U-0.285_SHGC-0.275,               !- Name
  {ca373dc5-0c4e-4cfb-b38f-188eeb2e34ec}, !- Surface Rendering Name
  {6cef4f61-19a6-46fe-9159-b64e038f20ed}, !- Layer 1
  {9c08d4d5-d291-4ac2-bfda-c1c0f84b855a}, !- Layer 2
  {98f553ce-e2df-4175-bf44-339b1ee74fb9}; !- Layer 3

OS:WindowMaterial:Glazing,
  {6cef4f61-19a6-46fe-9159-b64e038f20ed}, !- Handle
  Glass_5439_5.7mm_0.72Tvis_Solarban 70 glass 6mm, !- Name
  Spectral,                               !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.005664,                               !- Thickness {m}
  ,                                       !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  ,                                       !- Back Side Solar Reflectance at Normal Incidence
  ,                                       !- Visible Transmittance at Normal Incidence
  ,                                       !- Front Side Visible Reflectance at Normal Incidence
  ,                                       !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.838,                                  !- Front Side Infrared Hemispherical Emissivity
  0.018,                                  !- Back Side Infrared Hemispherical Emissivity
  1.000345;                               !- Conductivity {W/m-K}

OS:Construction,
  {107a523f-5a2a-414c-bf5f-f00c5519ccb8}, !- Handle
  PEA_U-0.366_SHGC-0.719,                 !- Name
  {916397d3-b823-4262-8c99-f9be4600447f}, !- Surface Rendering Name
  {e4dde5bb-a5b7-4c8c-8c0a-4a8e2470dcc8}, !- Layer 1
  {9693668b-72be-4500-8ff3-a55a36307719}, !- Layer 2
  {f2972085-a05d-4c38-bbf8-13b269709f24}; !- Layer 3

OS:WindowMaterial:Glazing,
  {e4dde5bb-a5b7-4c8c-8c0a-4a8e2470dcc8}, !- Handle
  Glass_102_3mm_0.9Tvis_Generic Clear Glass, !- Name
  Spectral,                               !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.003048,                               !- Thickness {m}
  ,                                       !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  ,                                       !- Back Side Solar Reflectance at Normal Incidence
  ,                                       !- Visible Transmittance at Normal Incidence
  ,                                       !- Front Side Visible Reflectance at Normal Incidence
  ,                                       !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  1;                                      !- Conductivity {W/m-K}

OS:WindowMaterial:Gas,
  {9693668b-72be-4500-8ff3-a55a36307719}, !- Handle
  Air_9.5mm,                              !- Name
  Air,                                    !- Gas Type
  0.0095;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {f2972085-a05d-4c38-bbf8-13b269709f24}, !- Handle
  Glass_9921_3mm_0.84Tvis_Energy Advantage Low-E, !- Name
  Spectral,                               !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.003,                                  !- Thickness {m}
  ,                                       !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  ,                                       !- Back Side Solar Reflectance at Normal Incidence
  ,                                       !- Visible Transmittance at Normal Incidence
  ,                                       !- Front Side Visible Reflectance at Normal Incidence
  ,                                       !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.163722,                               !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  1;                                      !- Conductivity {W/m-K}

OS:Construction,
  {819e41ce-8dad-4b6f-8a0f-d230e41faa93}, !- Handle
  Cardinal_272_Base_U-0.297_SHGC-0.416,   !- Name
  {4cb46492-679e-4ec6-9cb6-de8cb51bad1b}, !- Surface Rendering Name
  {bdc69a98-bf8b-4a99-8053-4e28d0cd917f}, !- Layer 1
  {9c08d4d5-d291-4ac2-bfda-c1c0f84b855a}, !- Layer 2
  {e4dde5bb-a5b7-4c8c-8c0a-4a8e2470dcc8}; !- Layer 3

OS:WindowMaterial:Glazing,
  {bdc69a98-bf8b-4a99-8053-4e28d0cd917f}, !- Handle
  Glass_2011_3mm_0.79Tvis_LoE 272 on 3 mm Clear, !- Name
  Spectral,                               !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00297,                                !- Thickness {m}
  ,                                       !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  ,                                       !- Back Side Solar Reflectance at Normal Incidence
  ,                                       !- Visible Transmittance at Normal Incidence
  ,                                       !- Front Side Visible Reflectance at Normal Incidence
  ,                                       !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.042,                                  !- Back Side Infrared Hemispherical Emissivity
  1;                                      !- Conductivity {W/m-K}

OS:Construction,
  {3ca1fbd8-72c7-4d0f-8298-8646cc432fcc}, !- Handle
  VRE_146_Puremidiron_U-0.245_SHGC-0.299, !- Name
  {c315911b-c067-40bf-ab5d-30d4a0d2f04b}, !- Surface Rendering Name
  {21241e04-e9f8-420d-83d0-5abda97a8e78}, !- Layer 1
  {8efe7644-1bc2-4093-ad70-f7cf42a3186e}, !- Layer 2
  {98f553ce-e2df-4175-bf44-339b1ee74fb9}; !- Layer 3

OS:WindowMaterial:Glazing,
  {21241e04-e9f8-420d-83d0-5abda97a8e78}, !- Handle
  Glass_6281_5.7mm_0.51Tvis_Reflective LowE on UltraWhite, !- Name
  Spectral,                               !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00566,                                !- Thickness {m}
  ,                                       !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  ,                                       !- Back Side Solar Reflectance at Normal Incidence
  ,                                       !- Visible Transmittance at Normal Incidence
  ,                                       !- Front Side Visible Reflectance at Normal Incidence
  ,                                       !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.048382,                               !- Back Side Infrared Hemispherical Emissivity
  1;                                      !- Conductivity {W/m-K}

OS:WindowMaterial:Gas,
  {8efe7644-1bc2-4093-ad70-f7cf42a3186e}, !- Handle
  Argon_12.7mm,                           !- Name
  Argon,                                  !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {cf50792b-e7ce-4548-8aa2-60ba1c5057b1}, !- Handle
  Glass_2026_3mm_0.77Tvis_LoE 270 on 3mm Clear, !- Name
  Spectral,                               !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.003,                                  !- Thickness {m}
  ,                                       !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  ,                                       !- Back Side Solar Reflectance at Normal Incidence
  ,                                       !- Visible Transmittance at Normal Incidence
  ,                                       !- Front Side Visible Reflectance at Normal Incidence
  ,                                       !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.034967,                               !- Back Side Infrared Hemispherical Emissivity
  1;                                      !- Conductivity {W/m-K}

OS:Construction,
  {76e06a83-0ed3-4548-8223-c170eebc4d2f}, !- Handle
  GlzSys_63_U-0.952_SHGC-0.257,           !- Name
  {af2ab5ff-1736-454d-82a7-4c99841c63cf}, !- Surface Rendering Name
  {fff5e692-be41-401e-ad15-f9d583ecfbae}; !- Layer 1

OS:WindowMaterial:Glazing,
  {fff5e692-be41-401e-ad15-f9d583ecfbae}, !- Handle
  Glass_25283F_12.8mm_0.43Tvis_6mmSB70XL(2)Starphire_060PVB_6mmSB70XL(3)Starphire, !- Name
  Spectral,                               !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.012847,                               !- Thickness {m}
  ,                                       !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  ,                                       !- Back Side Solar Reflectance at Normal Incidence
  ,                                       !- Visible Transmittance at Normal Incidence
  ,                                       !- Front Side Visible Reflectance at Normal Incidence
  ,                                       !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.688819;                               !- Conductivity {W/m-K}

OS:Construction,
  {21313ac2-4628-477d-96dc-b48ec0f711c8}, !- Handle
  Loe_2-272_U-0.294_SHGC-0.403,           !- Name
  {e740b299-99d3-4098-8b3f-8cbf075ac47b}, !- Surface Rendering Name
  {4e998606-6a17-4035-82bb-95ddc436270d}, !- Layer 1
  {9c08d4d5-d291-4ac2-bfda-c1c0f84b855a}, !- Layer 2
  {98f553ce-e2df-4175-bf44-339b1ee74fb9}; !- Layer 3

OS:WindowMaterial:Glazing,
  {4e998606-6a17-4035-82bb-95ddc436270d}, !- Handle
  Glass_2014_5.7mm_0.78Tvis_LoE 272 on 6 mm Clear, !- Name
  Spectral,                               !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.0057,                                 !- Thickness {m}
  ,                                       !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  ,                                       !- Back Side Solar Reflectance at Normal Incidence
  ,                                       !- Visible Transmittance at Normal Incidence
  ,                                       !- Front Side Visible Reflectance at Normal Incidence
  ,                                       !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.042,                                  !- Back Side Infrared Hemispherical Emissivity
  1;                                      !- Conductivity {W/m-K}

OS:Construction,
  {a7905895-7381-4100-b630-07b452701157}, !- Handle
  VRE_138_4th_U-0.228_SHGC-0.219,         !- Name
  {b75be690-26d4-4846-a5ed-e4736af73ba6}, !- Surface Rendering Name
  {851293c8-19c8-4e38-919d-ed750ab9b01d}, !- Layer 1
  {9c08d4d5-d291-4ac2-bfda-c1c0f84b855a}, !- Layer 2
  {fcc4b367-1148-401d-8ce3-aff43b8ca862}; !- Layer 3

OS:WindowMaterial:Glazing,
  {851293c8-19c8-4e38-919d-ed750ab9b01d}, !- Handle
  Glass_6171_5.7mm_0.4Tvis_Reflective LowE on Clear, !- Name
  Spectral,                               !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00566,                                !- Thickness {m}
  ,                                       !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  ,                                       !- Back Side Solar Reflectance at Normal Incidence
  ,                                       !- Visible Transmittance at Normal Incidence
  ,                                       !- Front Side Visible Reflectance at Normal Incidence
  ,                                       !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.840261,                               !- Front Side Infrared Hemispherical Emissivity
  0.042836,                               !- Back Side Infrared Hemispherical Emissivity
  1;                                      !- Conductivity {W/m-K}

OS:WindowMaterial:Glazing,
  {fcc4b367-1148-401d-8ce3-aff43b8ca862}, !- Handle
  Glass_5235F_5.7mm_0.86Tvis_Sungate 400 on Clear 6mm, !- Name
  Spectral,                               !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.005664,                               !- Thickness {m}
  ,                                       !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  ,                                       !- Back Side Solar Reflectance at Normal Incidence
  ,                                       !- Visible Transmittance at Normal Incidence
  ,                                       !- Front Side Visible Reflectance at Normal Incidence
  ,                                       !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.115,                                  !- Back Side Infrared Hemispherical Emissivity
  1.000345;                               !- Conductivity {W/m-K}

OS:WindowMaterial:Glazing,
  {1b8c8a13-65ff-4803-aacd-cdad0437a3fc}, !- Handle
  Glass_5280F_2.3mm_0.81Tvis_Solarban 60 on Clear 2.5mm, !- Name
  Spectral,                               !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.002261,                               !- Thickness {m}
  ,                                       !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  ,                                       !- Back Side Solar Reflectance at Normal Incidence
  ,                                       !- Visible Transmittance at Normal Incidence
  ,                                       !- Front Side Visible Reflectance at Normal Incidence
  ,                                       !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.034606,                               !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.99998;                                !- Conductivity {W/m-K}

OS:Construction,
  {182b522b-c9e7-4bfe-896d-1bd256dd3afd}, !- Handle
  SN_366_i89_Guardian_U-0.229_SHGC-0.269, !- Name
  {212b9bc5-cf1f-47ee-93b1-0d2d729de53c}, !- Surface Rendering Name
  {64840d56-2708-4bef-a2ad-f26afd2456a4}, !- Layer 1
  {9c08d4d5-d291-4ac2-bfda-c1c0f84b855a}, !- Layer 2
  {68fdd14f-64a2-4a1c-a6db-23fbb8a6a179}; !- Layer 3

OS:WindowMaterial:Glazing,
  {64840d56-2708-4bef-a2ad-f26afd2456a4}, !- Handle
  Glass_2154_3mm_0.71Tvis_LoE 366 on 3mm Clear, !- Name
  Spectral,                               !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00297,                                !- Thickness {m}
  ,                                       !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  ,                                       !- Back Side Solar Reflectance at Normal Incidence
  ,                                       !- Visible Transmittance at Normal Incidence
  ,                                       !- Front Side Visible Reflectance at Normal Incidence
  ,                                       !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.022,                                  !- Back Side Infrared Hemispherical Emissivity
  1;                                      !- Conductivity {W/m-K}

OS:WindowMaterial:Glazing,
  {68fdd14f-64a2-4a1c-a6db-23fbb8a6a179}, !- Handle
  Glass_2159_3mm_0.88Tvis_i89 on 3mm Clear, !- Name
  Spectral,                               !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00297,                                !- Thickness {m}
  ,                                       !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  ,                                       !- Back Side Solar Reflectance at Normal Incidence
  ,                                       !- Visible Transmittance at Normal Incidence
  ,                                       !- Front Side Visible Reflectance at Normal Incidence
  ,                                       !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.149,                                  !- Back Side Infrared Hemispherical Emissivity
  1;                                      !- Conductivity {W/m-K}

OS:WindowMaterial:Glazing,
  {4bbdfec1-3c91-4fab-a99e-2e29b9dee0b4}, !- Handle
  Glass_18094_6.8mm_0.6Tvis_E366-3 (2) / 0.030 PVB / i89-3 (4), !- Name
  Spectral,                               !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00676,                                !- Thickness {m}
  ,                                       !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  ,                                       !- Back Side Solar Reflectance at Normal Incidence
  ,                                       !- Visible Transmittance at Normal Incidence
  ,                                       !- Front Side Visible Reflectance at Normal Incidence
  ,                                       !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.844601,                               !- Front Side Infrared Hemispherical Emissivity
  0.148902,                               !- Back Side Infrared Hemispherical Emissivity
  0.705;                                  !- Conductivity {W/m-K}

OS:Construction,
  {6195f6f4-fea8-4312-b7d2-ad8efe9bbc35}, !- Handle
  Alpen_ZR3M_U-0.244_SHGC-0.418,          !- Name
  {465a1381-19ca-4489-9590-d96c1a810e84}, !- Surface Rendering Name
  {e60246c7-455a-4f24-8ccb-3173e32c1c4d}, !- Layer 1
  {8efe7644-1bc2-4093-ad70-f7cf42a3186e}, !- Layer 2
  {98f553ce-e2df-4175-bf44-339b1ee74fb9}; !- Layer 3

OS:Construction,
  {f1fab950-6aa9-4a0f-b19a-0fdf697174ba}, !- Handle
  VRE_146_Frit_U-0.294_SHGC-0.203,        !- Name
  {b39ac6dc-cd80-4f0b-a80c-c258a04f282e}, !- Surface Rendering Name
  {540c8904-e8f3-42f2-8a5a-4deca934476f}, !- Layer 1
  {9c08d4d5-d291-4ac2-bfda-c1c0f84b855a}, !- Layer 2
  {98f553ce-e2df-4175-bf44-339b1ee74fb9}; !- Layer 3

OS:WindowMaterial:Glazing,
  {540c8904-e8f3-42f2-8a5a-4deca934476f}, !- Handle
  Glass_6186_5.7mm_0.35Tvis_Reflective LowE on Blue Green, !- Name
  Spectral,                               !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00566,                                !- Thickness {m}
  ,                                       !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  ,                                       !- Back Side Solar Reflectance at Normal Incidence
  ,                                       !- Visible Transmittance at Normal Incidence
  ,                                       !- Front Side Visible Reflectance at Normal Incidence
  ,                                       !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.840261,                               !- Front Side Infrared Hemispherical Emissivity
  0.042836,                               !- Back Side Infrared Hemispherical Emissivity
  1;                                      !- Conductivity {W/m-K}

OS:WindowMaterial:Gas,
  {b9ab6533-ed48-477c-a890-c05b949dec81}, !- Handle
  Air_18.0mm,                             !- Name
  Air,                                    !- Gas Type
  0.018;                                  !- Thickness {m}

OS:WindowMaterial:Glazing,
  {cc4f56fc-9d52-4410-9bec-d7ab8e4688e0}, !- Handle
  Glass_3416_5.6mm_0.5Tvis_SunGuard SNX 62/27 on 6mm CrystalGray, !- Name
  Spectral,                               !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.005613,                               !- Thickness {m}
  ,                                       !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  ,                                       !- Back Side Solar Reflectance at Normal Incidence
  ,                                       !- Visible Transmittance at Normal Incidence
  ,                                       !- Front Side Visible Reflectance at Normal Incidence
  ,                                       !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.020395,                               !- Back Side Infrared Hemispherical Emissivity
  1.000345;                               !- Conductivity {W/m-K}

OS:Construction,
  {fb51616e-39f1-4396-b699-2cf8b162e1fd}, !- Handle
  VUE_140_U-0.3_SHGC-0.217,               !- Name
  {0af01be6-53b2-4693-8583-03bdc61ce72f}, !- Surface Rendering Name
  {71be29f8-90c0-4880-aaaf-3457bf40383b}, !- Layer 1
  {f6fd7a4a-704d-471f-bd13-7e6643000e38}, !- Layer 2
  {98f553ce-e2df-4175-bf44-339b1ee74fb9}; !- Layer 3

OS:WindowMaterial:Gas,
  {f6fd7a4a-704d-471f-bd13-7e6643000e38}, !- Handle
  Air_16.5mm,                             !- Name
  Air,                                    !- Gas Type
  0.0165;                                 !- Thickness {m}

OS:Construction,
  {0fb3b53f-ffa3-415a-a30d-9bca4403344e}, !- Handle
  SB_60_VT_SolarBronze_Argon_U-0.239_SHGC-0.268, !- Name
  {a0448097-c07f-4d69-8ecc-1c91f794c3ca}, !- Surface Rendering Name
  {e87f9341-f236-428a-865a-ff52b5dce97b}, !- Layer 1
  {8efe7644-1bc2-4093-ad70-f7cf42a3186e}, !- Layer 2
  {98f553ce-e2df-4175-bf44-339b1ee74fb9}; !- Layer 3

OS:WindowMaterial:Glazing,
  {e87f9341-f236-428a-865a-ff52b5dce97b}, !- Handle
  Glass_5274_5.7mm_0.48Tvis_Solarban 60 on Solarbronze 6mm, !- Name
  Spectral,                               !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.005664,                               !- Thickness {m}
  ,                                       !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  ,                                       !- Back Side Solar Reflectance at Normal Incidence
  ,                                       !- Visible Transmittance at Normal Incidence
  ,                                       !- Front Side Visible Reflectance at Normal Incidence
  ,                                       !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.034606,                               !- Back Side Infrared Hemispherical Emissivity
  0.99998;                                !- Conductivity {W/m-K}

OS:WindowMaterial:Glazing,
  {89dab5e7-7007-49c1-941a-b2db60439f99}, !- Handle
  Glass_5432_3.3mm_0.7Tvis_Solarban 70 on Clear 3mm, !- Name
  Spectral,                               !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.003277,                               !- Thickness {m}
  ,                                       !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  ,                                       !- Back Side Solar Reflectance at Normal Incidence
  ,                                       !- Visible Transmittance at Normal Incidence
  ,                                       !- Front Side Visible Reflectance at Normal Incidence
  ,                                       !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.842,                                  !- Front Side Infrared Hemispherical Emissivity
  0.018,                                  !- Back Side Infrared Hemispherical Emissivity
  1.000345;                               !- Conductivity {W/m-K}

OS:WindowMaterial:Glazing,
  {70c4097f-dec3-42b7-bda3-879a3bb0a068}, !- Handle
  Glass_26126_5.6mm_0.35Tvis_SunGuard SNX 62/27 on 6mm Gray, !- Name
  Spectral,                               !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.005613,                               !- Thickness {m}
  ,                                       !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  ,                                       !- Back Side Solar Reflectance at Normal Incidence
  ,                                       !- Visible Transmittance at Normal Incidence
  ,                                       !- Front Side Visible Reflectance at Normal Incidence
  ,                                       !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.020395,                               !- Back Side Infrared Hemispherical Emissivity
  1.000345;                               !- Conductivity {W/m-K}

OS:WindowMaterial:Glazing,
  {274540c9-0610-4bdb-913f-bc5aafc6fcf0}, !- Handle
  Glass_101_5.7mm_0.53Tvis_Generic Bronze Glass, !- Name
  Spectral,                               !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00574,                                !- Thickness {m}
  ,                                       !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  ,                                       !- Back Side Solar Reflectance at Normal Incidence
  ,                                       !- Visible Transmittance at Normal Incidence
  ,                                       !- Front Side Visible Reflectance at Normal Incidence
  ,                                       !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  1;                                      !- Conductivity {W/m-K}

OS:Construction,
  {45413254-3f45-4a84-8759-12650305b175}, !- Handle
  GuardianSN68CrystalGray,                !- Name
  {df91df45-5b1a-431c-ac7e-8ceba3b40230}, !- Surface Rendering Name
  {a143e82c-ea11-462b-bda7-f724985bbf60}, !- Layer 1
  {9c08d4d5-d291-4ac2-bfda-c1c0f84b855a}, !- Layer 2
  {98f553ce-e2df-4175-bf44-339b1ee74fb9}; !- Layer 3

OS:WindowMaterial:Glazing,
  {a143e82c-ea11-462b-bda7-f724985bbf60}, !- Handle
  Glass_3150_5.6mm_0.55Tvis_SunGuard SuperNeutral 68 on CrystalGray, !- Name
  Spectral,                               !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.005613,                               !- Thickness {m}
  ,                                       !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  ,                                       !- Back Side Solar Reflectance at Normal Incidence
  ,                                       !- Visible Transmittance at Normal Incidence
  ,                                       !- Front Side Visible Reflectance at Normal Incidence
  ,                                       !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.038799,                               !- Back Side Infrared Hemispherical Emissivity
  1.000345;                               !- Conductivity {W/m-K}

OS:WindowMaterial:Glazing,
  {a28ef006-6b46-4b5c-9b17-482567f75796}, !- Handle
  Glass_6025_5.7mm_0.88Tvis_ITO on Clear, !- Name
  Spectral,                               !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00566,                                !- Thickness {m}
  ,                                       !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  ,                                       !- Back Side Solar Reflectance at Normal Incidence
  ,                                       !- Visible Transmittance at Normal Incidence
  ,                                       !- Front Side Visible Reflectance at Normal Incidence
  ,                                       !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.159517,                               !- Back Side Infrared Hemispherical Emissivity
  1;                                      !- Conductivity {W/m-K}

OS:Construction,
  {e0846ed3-23cb-485b-9376-591f28a8635f}, !- Handle
  VE_185_U-0.309_SHGC-0.545,              !- Name
  {9ea525a1-5386-4eef-865b-c468b2439fd6}, !- Surface Rendering Name
  {a2d88211-d7cc-477d-b221-7b5f80d18fc2}, !- Layer 1
  {9c08d4d5-d291-4ac2-bfda-c1c0f84b855a}, !- Layer 2
  {98f553ce-e2df-4175-bf44-339b1ee74fb9}; !- Layer 3

OS:WindowMaterial:Glazing,
  {a2d88211-d7cc-477d-b221-7b5f80d18fc2}, !- Handle
  Glass_6050_5.7mm_0.85Tvis_LowE on Clear, !- Name
  Spectral,                               !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00566,                                !- Thickness {m}
  ,                                       !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  ,                                       !- Back Side Solar Reflectance at Normal Incidence
  ,                                       !- Visible Transmittance at Normal Incidence
  ,                                       !- Front Side Visible Reflectance at Normal Incidence
  ,                                       !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.088229,                               !- Back Side Infrared Hemispherical Emissivity
  1;                                      !- Conductivity {W/m-K}

OS:WindowMaterial:Glazing,
  {d860dd8c-c71c-4551-9b62-afed373e1c08}, !- Handle
  Glass_6100_5.7mm_0.48Tvis_LowE on Clear, !- Name
  Spectral,                               !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00566,                                !- Thickness {m}
  ,                                       !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  ,                                       !- Back Side Solar Reflectance at Normal Incidence
  ,                                       !- Visible Transmittance at Normal Incidence
  ,                                       !- Front Side Visible Reflectance at Normal Incidence
  ,                                       !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.032143,                               !- Back Side Infrared Hemispherical Emissivity
  1;                                      !- Conductivity {W/m-K}

OS:Construction,
  {63407709-0e7b-416d-86e3-d25efa42781e}, !- Handle
  SB_60_U-0.291_SHGC-0.392,               !- Name
  {067caac8-8519-4e56-9c52-467cdf810db9}, !- Surface Rendering Name
  {a4952d5a-832e-4941-98a9-4d9941d178ed}, !- Layer 1
  {9c08d4d5-d291-4ac2-bfda-c1c0f84b855a}, !- Layer 2
  {98f553ce-e2df-4175-bf44-339b1ee74fb9}; !- Layer 3

OS:WindowMaterial:Glazing,
  {a4952d5a-832e-4941-98a9-4d9941d178ed}, !- Handle
  Glass_5284_5.7mm_0.79Tvis_Solarban 60 on Clear 6mm, !- Name
  Spectral,                               !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.005664,                               !- Thickness {m}
  ,                                       !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  ,                                       !- Back Side Solar Reflectance at Normal Incidence
  ,                                       !- Visible Transmittance at Normal Incidence
  ,                                       !- Front Side Visible Reflectance at Normal Incidence
  ,                                       !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.034606,                               !- Back Side Infrared Hemispherical Emissivity
  1.000345;                               !- Conductivity {W/m-K}

OS:Construction,
  {7a1d2701-a426-432f-ba16-cfdf74939ae5}, !- Handle
  VRE_143_U-0.29_SHGC-0.221,              !- Name
  {0f121034-db0e-4692-b4ee-2e3ac0368b45}, !- Surface Rendering Name
  {d860dd8c-c71c-4551-9b62-afed373e1c08}, !- Layer 1
  {9c08d4d5-d291-4ac2-bfda-c1c0f84b855a}, !- Layer 2
  {98f553ce-e2df-4175-bf44-339b1ee74fb9}; !- Layer 3

OS:Construction,
  {9daa8e9d-afdc-4165-8b75-67f3235aa232}, !- Handle
  SB_60_Gray_U-0.291_SHGC-0.29,           !- Name
  {99134e26-e8a7-41e5-b9e2-594aa41cf7df}, !- Surface Rendering Name
  {54c92a8e-f227-4d1c-8262-67860c593c61}, !- Layer 1
  {9c08d4d5-d291-4ac2-bfda-c1c0f84b855a}, !- Layer 2
  {1d43e8d6-52db-4fa4-85a7-1e594cb6bc58}; !- Layer 3

OS:WindowMaterial:Glazing,
  {54c92a8e-f227-4d1c-8262-67860c593c61}, !- Handle
  Glass_5052_5.7mm_0.44Tvis_Solargray 6mm, !- Name
  Spectral,                               !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.005664,                               !- Thickness {m}
  ,                                       !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  ,                                       !- Back Side Solar Reflectance at Normal Incidence
  ,                                       !- Visible Transmittance at Normal Incidence
  ,                                       !- Front Side Visible Reflectance at Normal Incidence
  ,                                       !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  1;                                      !- Conductivity {W/m-K}

OS:WindowMaterial:Glazing,
  {1d43e8d6-52db-4fa4-85a7-1e594cb6bc58}, !- Handle
  Glass_5284F_5.7mm_0.79Tvis_Solarban 60 on Clear 6mm, !- Name
  Spectral,                               !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.005664,                               !- Thickness {m}
  ,                                       !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  ,                                       !- Back Side Solar Reflectance at Normal Incidence
  ,                                       !- Visible Transmittance at Normal Incidence
  ,                                       !- Front Side Visible Reflectance at Normal Incidence
  ,                                       !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.034606,                               !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.99998;                                !- Conductivity {W/m-K}

OS:WindowMaterial:Glazing,
  {aa7fe0cb-8c7c-4e53-9ec2-7f2c36c4c54d}, !- Handle
  Glass_6047_7.9mm_0.8Tvis_VE-2M on Clear, !- Name
  Spectral,                               !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.0079,                                 !- Thickness {m}
  ,                                       !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  ,                                       !- Back Side Solar Reflectance at Normal Incidence
  ,                                       !- Visible Transmittance at Normal Incidence
  ,                                       !- Front Side Visible Reflectance at Normal Incidence
  ,                                       !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.039682,                               !- Back Side Infrared Hemispherical Emissivity
  1;                                      !- Conductivity {W/m-K}

OS:Construction,
  {9f2143a0-9024-4ba2-bc4c-a5b5cbed8f96}, !- Handle
  ASHRAE_CZ1_Base_U-0.933_SHGC-0.182,     !- Name
  {f11f85bb-ffb3-4628-ab22-623ab114bda8}, !- Surface Rendering Name
  {e0af1a91-0863-46cc-af9e-fe6743a86eab}; !- Layer 1

OS:WindowMaterial:Glazing,
  {e0af1a91-0863-46cc-af9e-fe6743a86eab}, !- Handle
  Glass_25270F_13.6mm_0.06Tvis_6mmGrayliteII_090PVB_6mmSB70XL(3)Starphire, !- Name
  Spectral,                               !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.013609,                               !- Thickness {m}
  ,                                       !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  ,                                       !- Back Side Solar Reflectance at Normal Incidence
  ,                                       !- Visible Transmittance at Normal Incidence
  ,                                       !- Front Side Visible Reflectance at Normal Incidence
  ,                                       !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.610937;                               !- Conductivity {W/m-K}

OS:Construction,
  {7915459e-af6f-4556-a8b5-30dbbdabd0a0}, !- Handle
  SN_54_IS20_U-0.235_SHGC-0.274,          !- Name
  {d22d34f2-a661-4e0e-990f-198e243d7164}, !- Surface Rendering Name
  {b8b056ff-f059-4a7b-ba46-6c920ae2825d}, !- Layer 1
  {9c08d4d5-d291-4ac2-bfda-c1c0f84b855a}, !- Layer 2
  {afb0fbb1-417c-4dfd-a39b-2aea739904e5}; !- Layer 3

OS:WindowMaterial:Glazing,
  {b8b056ff-f059-4a7b-ba46-6c920ae2825d}, !- Handle
  Glass_3114_5.6mm_0.6Tvis_SunGuard SuperNeutral 54 on 6mm Clear, !- Name
  Spectral,                               !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.005613,                               !- Thickness {m}
  ,                                       !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  ,                                       !- Back Side Solar Reflectance at Normal Incidence
  ,                                       !- Visible Transmittance at Normal Incidence
  ,                                       !- Front Side Visible Reflectance at Normal Incidence
  ,                                       !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.026885,                               !- Back Side Infrared Hemispherical Emissivity
  1.000345;                               !- Conductivity {W/m-K}

OS:WindowMaterial:Glazing,
  {afb0fbb1-417c-4dfd-a39b-2aea739904e5}, !- Handle
  Glass_3293_5.6mm_0.87Tvis_ClimaGuard IS-20, !- Name
  Spectral,                               !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.005613,                               !- Thickness {m}
  ,                                       !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  ,                                       !- Back Side Solar Reflectance at Normal Incidence
  ,                                       !- Visible Transmittance at Normal Incidence
  ,                                       !- Front Side Visible Reflectance at Normal Incidence
  ,                                       !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.198165,                               !- Back Side Infrared Hemispherical Emissivity
  1.000345;                               !- Conductivity {W/m-K}

OS:WindowMaterial:Glazing,
  {235a1e2a-c37f-43e0-91c7-07a526db64a4}, !- Handle
  Glass_4601_5.8mm_0.01Tvis_View Gen4_Tint4, !- Name
  Spectral,                               !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00575,                                !- Thickness {m}
  ,                                       !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  ,                                       !- Back Side Solar Reflectance at Normal Incidence
  ,                                       !- Visible Transmittance at Normal Incidence
  ,                                       !- Front Side Visible Reflectance at Normal Incidence
  ,                                       !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.159635,                               !- Back Side Infrared Hemispherical Emissivity
  1;                                      !- Conductivity {W/m-K}

OS:Construction,
  {12711444-1e61-4eb1-b81d-0d554cdcff77}, !- Handle
  Loe_2-272_Argon_U-0.242_SHGC-0.398,     !- Name
  {abcd363f-2798-431f-b737-c59ceee06d2f}, !- Surface Rendering Name
  {4e998606-6a17-4035-82bb-95ddc436270d}, !- Layer 1
  {8efe7644-1bc2-4093-ad70-f7cf42a3186e}, !- Layer 2
  {98f553ce-e2df-4175-bf44-339b1ee74fb9}; !- Layer 3

OS:Construction,
  {e9a46a9b-9b81-4f2f-9e19-7ff92a252520}, !- Handle
  GuardianSNX62_27,                       !- Name
  {29e27e29-b687-4655-a0ac-3e745ba85585}, !- Surface Rendering Name
  {9fa17d10-4674-4abf-b308-ea9b62410384}, !- Layer 1
  {9c08d4d5-d291-4ac2-bfda-c1c0f84b855a}, !- Layer 2
  {98f553ce-e2df-4175-bf44-339b1ee74fb9}; !- Layer 3

OS:WindowMaterial:Glazing,
  {9fa17d10-4674-4abf-b308-ea9b62410384}, !- Handle
  Glass_3413_5.6mm_0.69Tvis_SunGuard SNX 62/27 on 6mm Clear, !- Name
  Spectral,                               !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.005613,                               !- Thickness {m}
  ,                                       !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  ,                                       !- Back Side Solar Reflectance at Normal Incidence
  ,                                       !- Visible Transmittance at Normal Incidence
  ,                                       !- Front Side Visible Reflectance at Normal Incidence
  ,                                       !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.020395,                               !- Back Side Infrared Hemispherical Emissivity
  1.000345;                               !- Conductivity {W/m-K}

OS:Construction,
  {51e8993d-4d01-4a49-8a9a-081c5bbb898c}, !- Handle
  View_Level_2_U-0.334_SHGC-0.258,        !- Name
  {e659463b-22e4-45f6-848a-36141d5fb68f}, !- Surface Rendering Name
  {c5d1edc1-5530-40cb-80c6-13633f3fdd5b}, !- Layer 1
  {9c08d4d5-d291-4ac2-bfda-c1c0f84b855a}, !- Layer 2
  {98f553ce-e2df-4175-bf44-339b1ee74fb9}; !- Layer 3

OS:Construction,
  {7b14b18f-4798-49ba-86e9-7921261d937b}, !- Handle
  VUE_130_U-0.289_SHGC-0.18,              !- Name
  {6463d967-8be6-4de7-9f6f-c6468051353b}, !- Surface Rendering Name
  {8c622c83-d933-402d-837b-261a2196c00a}, !- Layer 1
  {9c08d4d5-d291-4ac2-bfda-c1c0f84b855a}, !- Layer 2
  {98f553ce-e2df-4175-bf44-339b1ee74fb9}; !- Layer 3

OS:WindowMaterial:Glazing,
  {8c622c83-d933-402d-837b-261a2196c00a}, !- Handle
  Glass_6015_5.7mm_0.34Tvis_VUE-30 on Clear, !- Name
  Spectral,                               !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00566,                                !- Thickness {m}
  ,                                       !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  ,                                       !- Back Side Solar Reflectance at Normal Incidence
  ,                                       !- Visible Transmittance at Normal Incidence
  ,                                       !- Front Side Visible Reflectance at Normal Incidence
  ,                                       !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.028311,                               !- Back Side Infrared Hemispherical Emissivity
  1;                                      !- Conductivity {W/m-K}

OS:Construction,
  {ded98a5d-47c8-4b85-96c0-4c09c02be29d}, !- Handle
  SNX_51_23_U-0.297_SHGC-0.23,            !- Name
  {8a49343d-cf47-4bdd-9b99-ca26d791fb75}, !- Surface Rendering Name
  {25d91700-ad1b-4591-b8d3-9a237f7df1c4}, !- Layer 1
  {f6fd7a4a-704d-471f-bd13-7e6643000e38}, !- Layer 2
  {98f553ce-e2df-4175-bf44-339b1ee74fb9}; !- Layer 3

OS:WindowMaterial:Glazing,
  {25d91700-ad1b-4591-b8d3-9a237f7df1c4}, !- Handle
  Glass_26143_5.6mm_0.57Tvis_SunGuard SNX 51/23 on Clear 6 mm, !- Name
  Spectral,                               !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.005613,                               !- Thickness {m}
  ,                                       !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  ,                                       !- Back Side Solar Reflectance at Normal Incidence
  ,                                       !- Visible Transmittance at Normal Incidence
  ,                                       !- Front Side Visible Reflectance at Normal Incidence
  ,                                       !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.020718,                               !- Back Side Infrared Hemispherical Emissivity
  1.000345;                               !- Conductivity {W/m-K}

OS:Construction,
  {ddfd7249-ecce-4097-abcc-e41bcc362732}, !- Handle
  VRE_4725_CrystalGray_U-0.243_SHGC-0.193, !- Name
  {644000ea-97d7-4162-bde0-a38169f8a3ce}, !- Surface Rendering Name
  {5d4e76c1-213e-4495-9b11-7451883c1816}, !- Layer 1
  {8efe7644-1bc2-4093-ad70-f7cf42a3186e}, !- Layer 2
  {98f553ce-e2df-4175-bf44-339b1ee74fb9}; !- Layer 3

OS:WindowMaterial:Glazing,
  {5d4e76c1-213e-4495-9b11-7451883c1816}, !- Handle
  Glass_6195_5.7mm_0.3Tvis_VRE-38 on Crystal Gray, !- Name
  Spectral,                               !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00566,                                !- Thickness {m}
  ,                                       !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  ,                                       !- Back Side Solar Reflectance at Normal Incidence
  ,                                       !- Visible Transmittance at Normal Incidence
  ,                                       !- Front Side Visible Reflectance at Normal Incidence
  ,                                       !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.042836,                               !- Back Side Infrared Hemispherical Emissivity
  1;                                      !- Conductivity {W/m-K}

OS:WindowMaterial:Glazing,
  {fd68e61d-d4b9-4044-9d86-068742d39021}, !- Handle
  Glass_3152_5.6mm_0.44Tvis_SunGuard SuperNeutral 54 on 6mm CrystalGray, !- Name
  Spectral,                               !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.005613,                               !- Thickness {m}
  ,                                       !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  ,                                       !- Back Side Solar Reflectance at Normal Incidence
  ,                                       !- Visible Transmittance at Normal Incidence
  ,                                       !- Front Side Visible Reflectance at Normal Incidence
  ,                                       !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.026885,                               !- Back Side Infrared Hemispherical Emissivity
  1.000345;                               !- Conductivity {W/m-K}

OS:Construction,
  {c8b64d20-98f1-4034-a83e-fceed2a548c3}, !- Handle
  PellaSunDefense_366_Argon_U-0.233_SHGC-0.27, !- Name
  {5b34e5c6-3eba-4881-b6ca-d4a06a64bcf0}, !- Surface Rendering Name
  {44799617-32ff-46fc-ac3e-2b9b5878d584}, !- Layer 1
  {8efe7644-1bc2-4093-ad70-f7cf42a3186e}, !- Layer 2
  {98f553ce-e2df-4175-bf44-339b1ee74fb9}; !- Layer 3

OS:WindowMaterial:Glazing,
  {44799617-32ff-46fc-ac3e-2b9b5878d584}, !- Handle
  Glass_2157_5.7mm_0.7Tvis_LoE 366 on 6mm Clear, !- Name
  Spectral,                               !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00572,                                !- Thickness {m}
  ,                                       !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  ,                                       !- Back Side Solar Reflectance at Normal Incidence
  ,                                       !- Visible Transmittance at Normal Incidence
  ,                                       !- Front Side Visible Reflectance at Normal Incidence
  ,                                       !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.022,                                  !- Back Side Infrared Hemispherical Emissivity
  1;                                      !- Conductivity {W/m-K}

OS:WindowMaterial:Glazing,
  {9a62c1ab-9b00-4209-b3d1-db7c520748df}, !- Handle
  Glass_9822_1.3mm_0.91Tvis_UFF Ultra Fine Flat Glass (1.3mm), !- Name
  Spectral,                               !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00131,                                !- Thickness {m}
  ,                                       !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  ,                                       !- Back Side Solar Reflectance at Normal Incidence
  ,                                       !- Visible Transmittance at Normal Incidence
  ,                                       !- Front Side Visible Reflectance at Normal Incidence
  ,                                       !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  1;                                      !- Conductivity {W/m-K}

OS:Construction,
  {c19faafd-4f43-42d4-983f-e95d6489417e}, !- Handle
  ASHRAE2019ApxG_CZ5_Under10WWR_Base_U-0.517_SHGC-0.414, !- Name
  {d1b8ace4-0e61-4d00-bf3f-0030c335c55d}, !- Surface Rendering Name
  {f5cd5603-680b-4aca-b572-162e7bfddd20}, !- Layer 1
  {d22128c6-08a8-4ec4-9f27-f90bac913424}, !- Layer 2
  {e4dde5bb-a5b7-4c8c-8c0a-4a8e2470dcc8}; !- Layer 3

OS:WindowMaterial:Glazing,
  {f5cd5603-680b-4aca-b572-162e7bfddd20}, !- Handle
  Glass_5221_2.3mm_0.83Tvis_Sungate 460 on Clear  2.5mm, !- Name
  Spectral,                               !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.002261,                               !- Thickness {m}
  ,                                       !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  ,                                       !- Back Side Solar Reflectance at Normal Incidence
  ,                                       !- Visible Transmittance at Normal Incidence
  ,                                       !- Front Side Visible Reflectance at Normal Incidence
  ,                                       !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.055371,                               !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.99998;                                !- Conductivity {W/m-K}

OS:WindowMaterial:Gas,
  {d22128c6-08a8-4ec4-9f27-f90bac913424}, !- Handle
  Air_7.8mm,                              !- Name
  Air,                                    !- Gas Type
  0.00787;                                !- Thickness {m}

OS:Construction,
  {5f91fea9-d3c4-4512-b0ce-da18d566089c}, !- Handle
  SB_60_i89 on 4_Argon_U-0.194_SHGC-0.378, !- Name
  {79ec1b90-a5ee-4f37-91ad-b907dae2a574}, !- Surface Rendering Name
  {a4952d5a-832e-4941-98a9-4d9941d178ed}, !- Layer 1
  {8efe7644-1bc2-4093-ad70-f7cf42a3186e}, !- Layer 2
  {505515aa-68d9-4ad0-94b9-056fc100051b}; !- Layer 3

OS:WindowMaterial:Glazing,
  {505515aa-68d9-4ad0-94b9-056fc100051b}, !- Handle
  Glass_2162_5.7mm_0.87Tvis_i89 on 6mm Clear, !- Name
  Spectral,                               !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00566,                                !- Thickness {m}
  ,                                       !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  ,                                       !- Back Side Solar Reflectance at Normal Incidence
  ,                                       !- Visible Transmittance at Normal Incidence
  ,                                       !- Front Side Visible Reflectance at Normal Incidence
  ,                                       !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.149,                                  !- Back Side Infrared Hemispherical Emissivity
  1;                                      !- Conductivity {W/m-K}

OS:WindowMaterial:Glazing,
  {a5ea0eec-f53d-4427-a7e1-e83228ff78a3}, !- Handle
  Glass_2156_4.7mm_0.71Tvis_LoE 366 on 5mm Clear, !- Name
  Spectral,                               !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.0047,                                 !- Thickness {m}
  ,                                       !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  ,                                       !- Back Side Solar Reflectance at Normal Incidence
  ,                                       !- Visible Transmittance at Normal Incidence
  ,                                       !- Front Side Visible Reflectance at Normal Incidence
  ,                                       !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.019943,                               !- Back Side Infrared Hemispherical Emissivity
  1;                                      !- Conductivity {W/m-K}

OS:Construction,
  {b16df380-1551-4609-8583-d44053a28371}, !- Handle
  Alpen_Tyrol_SC9_Argon_U-0.106_SHGC-0.226, !- Name
  {010e4166-2a70-4b0d-951f-551a442507d8}, !- Surface Rendering Name
  {a5ea0eec-f53d-4427-a7e1-e83228ff78a3}, !- Layer 1
  {8efe7644-1bc2-4093-ad70-f7cf42a3186e}, !- Layer 2
  {9a62c1ab-9b00-4209-b3d1-db7c520748df}, !- Layer 3
  {8efe7644-1bc2-4093-ad70-f7cf42a3186e}, !- Layer 4
  {9a62c1ab-9b00-4209-b3d1-db7c520748df}, !- Layer 5
  {8efe7644-1bc2-4093-ad70-f7cf42a3186e}, !- Layer 6
  {df333453-dd7c-4130-beb0-4101c286b2e3}; !- Layer 7

OS:WindowMaterial:Glazing,
  {df333453-dd7c-4130-beb0-4101c286b2e3}, !- Handle
  Glass_2193F_4.8mm_0.86Tvis_LoE 180 on 5mm Clear, !- Name
  Spectral,                               !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00475,                                !- Thickness {m}
  ,                                       !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  ,                                       !- Back Side Solar Reflectance at Normal Incidence
  ,                                       !- Visible Transmittance at Normal Incidence
  ,                                       !- Front Side Visible Reflectance at Normal Incidence
  ,                                       !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.068,                                  !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  1;                                      !- Conductivity {W/m-K}

OS:WindowMaterial:Glazing,
  {6d4438ee-38c2-4b4a-9e5b-d7461108f09f}, !- Handle
  Glass_19769_0.1mm_0.65Tvis_Heat Mirror 66 Suspended Film, !- Name
  Spectral,                               !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  7.6e-005,                               !- Thickness {m}
  ,                                       !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  ,                                       !- Back Side Solar Reflectance at Normal Incidence
  ,                                       !- Visible Transmittance at Normal Incidence
  ,                                       !- Front Side Visible Reflectance at Normal Incidence
  ,                                       !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.76,                                   !- Front Side Infrared Hemispherical Emissivity
  0.038,                                  !- Back Side Infrared Hemispherical Emissivity
  1.000345;                               !- Conductivity {W/m-K}

OS:WindowMaterial:Glazing,
  {4906b961-0bf8-448b-981e-92c5c5847907}, !- Handle
  Glass_6315_5.7mm_0.53Tvis_LowE on Clear, !- Name
  Spectral,                               !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00566,                                !- Thickness {m}
  ,                                       !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  ,                                       !- Back Side Solar Reflectance at Normal Incidence
  ,                                       !- Visible Transmittance at Normal Incidence
  ,                                       !- Front Side Visible Reflectance at Normal Incidence
  ,                                       !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.031651,                               !- Back Side Infrared Hemispherical Emissivity
  1;                                      !- Conductivity {W/m-K}

OS:WindowMaterial:Glazing,
  {2da7a64f-ba4c-4ec1-b6b8-ed56acff5bf7}, !- Handle
  Glass_6056_5.9mm_0.39Tvis_LowE on Gray, !- Name
  Spectral,                               !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00566,                                !- Thickness {m}
  ,                                       !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  ,                                       !- Back Side Solar Reflectance at Normal Incidence
  ,                                       !- Visible Transmittance at Normal Incidence
  ,                                       !- Front Side Visible Reflectance at Normal Incidence
  ,                                       !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.039682,                               !- Back Side Infrared Hemispherical Emissivity
  1;                                      !- Conductivity {W/m-K}

OS:Construction,
  {f3251919-2d59-4f5b-92f8-18f54f0c90c8}, !- Handle
  SB_90_U-0.287_SHGC-0.234,               !- Name
  {ee0a7a94-3e6f-4436-a2ba-8ad3a46bd643}, !- Surface Rendering Name
  {14fee62b-3399-4450-bf78-d5c021f59b66}, !- Layer 1
  {9c08d4d5-d291-4ac2-bfda-c1c0f84b855a}, !- Layer 2
  {98f553ce-e2df-4175-bf44-339b1ee74fb9}; !- Layer 3

OS:WindowMaterial:Glazing,
  {14fee62b-3399-4450-bf78-d5c021f59b66}, !- Handle
  Glass_5447_5.7mm_0.57Tvis_Solarban 90 on Clear 6mm, !- Name
  Spectral,                               !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.005664,                               !- Thickness {m}
  ,                                       !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  ,                                       !- Back Side Solar Reflectance at Normal Incidence
  ,                                       !- Visible Transmittance at Normal Incidence
  ,                                       !- Front Side Visible Reflectance at Normal Incidence
  ,                                       !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.023413,                               !- Back Side Infrared Hemispherical Emissivity
  0.99998;                                !- Conductivity {W/m-K}

OS:Construction,
  {ac79584b-2cb0-4d8b-b4e5-0ea9099bf717}, !- Handle
  SN_51_6_Argon_U-0.236_SHGC-0.252,       !- Name
  {1e94fdd6-f431-47dc-a291-8f29c59d284a}, !- Surface Rendering Name
  {7ea67a8f-0505-4031-a4e7-5ce10953916b}, !- Layer 1
  {8efe7644-1bc2-4093-ad70-f7cf42a3186e}, !- Layer 2
  {98f553ce-e2df-4175-bf44-339b1ee74fb9}; !- Layer 3

OS:WindowMaterial:Glazing,
  {7ea67a8f-0505-4031-a4e7-5ce10953916b}, !- Handle
  Glass_11812_5.8mm_0.56Tvis_SunGuard SN 51 on Float UltraClear 6mm, !- Name
  Spectral,                               !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.005842,                               !- Thickness {m}
  ,                                       !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  ,                                       !- Back Side Solar Reflectance at Normal Incidence
  ,                                       !- Visible Transmittance at Normal Incidence
  ,                                       !- Front Side Visible Reflectance at Normal Incidence
  ,                                       !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.027366,                               !- Back Side Infrared Hemispherical Emissivity
  1.000345;                               !- Conductivity {W/m-K}

OS:Construction,
  {0dac25e3-be36-4b1e-9567-47f512b84ab2}, !- Handle
  GlzSys_79_U-0.291_SHGC-0.17,            !- Name
  {8f2df337-4b1a-4b98-9f59-6ae8b6288301}, !- Surface Rendering Name
  {9630890d-0e3f-412a-9693-c1f93b47b944}, !- Layer 1
  {9c08d4d5-d291-4ac2-bfda-c1c0f84b855a}, !- Layer 2
  {98f553ce-e2df-4175-bf44-339b1ee74fb9}; !- Layer 3

OS:WindowMaterial:Glazing,
  {9630890d-0e3f-412a-9693-c1f93b47b944}, !- Handle
  Glass_5188_5.7mm_0.23Tvis_Solarban R100 on Solargray 6mm, !- Name
  Spectral,                               !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.005664,                               !- Thickness {m}
  ,                                       !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  ,                                       !- Back Side Solar Reflectance at Normal Incidence
  ,                                       !- Visible Transmittance at Normal Incidence
  ,                                       !- Front Side Visible Reflectance at Normal Incidence
  ,                                       !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.035999,                               !- Back Side Infrared Hemispherical Emissivity
  1.000345;                               !- Conductivity {W/m-K}

OS:WindowMaterial:Glazing,
  {2af19a1a-0a18-4d55-801a-02367173d9fd}, !- Handle
  Glass_6165_5.7mm_0.21Tvis_Blue LowE on Grey, !- Name
  Spectral,                               !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00566,                                !- Thickness {m}
  ,                                       !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  ,                                       !- Back Side Solar Reflectance at Normal Incidence
  ,                                       !- Visible Transmittance at Normal Incidence
  ,                                       !- Front Side Visible Reflectance at Normal Incidence
  ,                                       !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.840261,                               !- Front Side Infrared Hemispherical Emissivity
  0.093071,                               !- Back Side Infrared Hemispherical Emissivity
  1;                                      !- Conductivity {W/m-K}

OS:Construction,
  {72d6e21b-4e1a-40c3-b445-93114e5844e4}, !- Handle
  ChinaSouthern_U-0.244_SHGC-0.288,       !- Name
  {286ec537-0b6a-4f83-9ce3-717b5e57f415}, !- Surface Rendering Name
  {3e04a170-4292-4a50-a234-bef9f7bf74ba}, !- Layer 1
  {8efe7644-1bc2-4093-ad70-f7cf42a3186e}, !- Layer 2
  {98f553ce-e2df-4175-bf44-339b1ee74fb9}; !- Layer 3

OS:WindowMaterial:Glazing,
  {3e04a170-4292-4a50-a234-bef9f7bf74ba}, !- Handle
  Glass_19528_3.9mm_0.69Tvis_High Performance LowE on Clear, !- Name
  Spectral,                               !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.003935,                               !- Thickness {m}
  ,                                       !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  ,                                       !- Back Side Solar Reflectance at Normal Incidence
  ,                                       !- Visible Transmittance at Normal Incidence
  ,                                       !- Front Side Visible Reflectance at Normal Incidence
  ,                                       !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.045327,                               !- Back Side Infrared Hemispherical Emissivity
  1;                                      !- Conductivity {W/m-K}

OS:WindowMaterial:Glazing,
  {e0bddf2e-c5e3-4de7-9d51-5a92bc9363b7}, !- Handle
  Glass_3422_5.6mm_0.7Tvis_SunGuard SNX 62/27 on 6mm UltraClear, !- Name
  Spectral,                               !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.005613,                               !- Thickness {m}
  ,                                       !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  ,                                       !- Back Side Solar Reflectance at Normal Incidence
  ,                                       !- Visible Transmittance at Normal Incidence
  ,                                       !- Front Side Visible Reflectance at Normal Incidence
  ,                                       !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.020519,                               !- Back Side Infrared Hemispherical Emissivity
  1.000345;                               !- Conductivity {W/m-K}

OS:Construction,
  {70a113e5-200a-44b0-ab5e-59789dc18554}, !- Handle
  SB_90_Argon_U-0.235_SHGC-0.225,         !- Name
  {68edd175-2cf1-4cb6-806d-a841dd55d752}, !- Surface Rendering Name
  {efb82225-3ae1-4907-b90b-f3efbe554b22}, !- Layer 1
  {9c08d4d5-d291-4ac2-bfda-c1c0f84b855a}, !- Layer 2
  {98f553ce-e2df-4175-bf44-339b1ee74fb9}; !- Layer 3

OS:WindowMaterial:Glazing,
  {efb82225-3ae1-4907-b90b-f3efbe554b22}, !- Handle
  Glass_5467_5.7mm_0.58Tvis_Solarban 90 on Acuity 6mm, !- Name
  Spectral,                               !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.005664,                               !- Thickness {m}
  ,                                       !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  ,                                       !- Back Side Solar Reflectance at Normal Incidence
  ,                                       !- Visible Transmittance at Normal Incidence
  ,                                       !- Front Side Visible Reflectance at Normal Incidence
  ,                                       !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.023413,                               !- Back Side Infrared Hemispherical Emissivity
  0.99998;                                !- Conductivity {W/m-K}

OS:Construction,
  {8d281e1a-eeec-4e98-9cba-d363a3e8418c}, !- Handle
  SB_60_3rd_U-0.296_SHGC-0.352,           !- Name
  {6eeadd18-6ceb-4595-aba7-57ae712b6351}, !- Surface Rendering Name
  {98f553ce-e2df-4175-bf44-339b1ee74fb9}, !- Layer 1
  {f6fd7a4a-704d-471f-bd13-7e6643000e38}, !- Layer 2
  {1d43e8d6-52db-4fa4-85a7-1e594cb6bc58}; !- Layer 3

OS:Construction,
  {a2655906-57ed-4da8-939d-e704bc63d408}, !- Handle
  SB_70_2nd_SB60_4th_Clr_U-0.33_SHGC-0.246, !- Name
  {75d2f5ca-35aa-4617-bf73-621f75a60ed8}, !- Surface Rendering Name
  {6cef4f61-19a6-46fe-9159-b64e038f20ed}, !- Layer 1
  {c93d40c7-0c0a-42e5-99e5-c6ef81f30c6c}, !- Layer 2
  {a4952d5a-832e-4941-98a9-4d9941d178ed}, !- Layer 3
  {c93d40c7-0c0a-42e5-99e5-c6ef81f30c6c}, !- Layer 4
  {98f553ce-e2df-4175-bf44-339b1ee74fb9}; !- Layer 5

OS:WindowMaterial:Gas,
  {c93d40c7-0c0a-42e5-99e5-c6ef81f30c6c}, !- Handle
  Air_4.2mm,                              !- Name
  Air,                                    !- Gas Type
  0.0042;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {9af1edba-d582-4e2e-84e2-f10073776458}, !- Handle
  Glass_5282_3.9mm_0.8Tvis_Solarban 60 on Clear 4mm, !- Name
  Spectral,                               !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.003912,                               !- Thickness {m}
  ,                                       !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  ,                                       !- Back Side Solar Reflectance at Normal Incidence
  ,                                       !- Visible Transmittance at Normal Incidence
  ,                                       !- Front Side Visible Reflectance at Normal Incidence
  ,                                       !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.034606,                               !- Back Side Infrared Hemispherical Emissivity
  0.99998;                                !- Conductivity {W/m-K}

OS:Construction,
  {66473719-c011-4158-9680-168b05c09215}, !- Handle
  Electro_Untinted_U-0.323_SHGC-0.168,    !- Name
  {2a065477-3440-4c57-a1f9-f24fec9516d8}, !- Surface Rendering Name
  {e67ab581-d724-440c-9cb8-e1955ccb2ac6}, !- Layer 1
  {9c08d4d5-d291-4ac2-bfda-c1c0f84b855a}, !- Layer 2
  {98f553ce-e2df-4175-bf44-339b1ee74fb9}; !- Layer 3

OS:WindowMaterial:Glazing,
  {e67ab581-d724-440c-9cb8-e1955ccb2ac6}, !- Handle
  Glass_8901_7mm_0.20Tvis_SageGlass® Classic_7mm lami int state 18%T, !- Name
  Spectral,                               !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.004,                                  !- Thickness {m}
  ,                                       !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  ,                                       !- Back Side Solar Reflectance at Normal Incidence
  ,                                       !- Visible Transmittance at Normal Incidence
  ,                                       !- Front Side Visible Reflectance at Normal Incidence
  ,                                       !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.148,                                  !- Back Side Infrared Hemispherical Emissivity
  1;                                      !- Conductivity {W/m-K}

OS:Construction,
  {6815a2a7-2cf0-4120-87d6-69239138d3b2}, !- Handle
  SNX_6227_IS20_U-0.234_SHGC-0.252,       !- Name
  {f725fb55-459d-4379-9bfb-aa87c3c7c33a}, !- Surface Rendering Name
  {de70440d-38c3-44d8-b4cc-00ce11715eb5}, !- Layer 1
  {9c08d4d5-d291-4ac2-bfda-c1c0f84b855a}, !- Layer 2
  {afb0fbb1-417c-4dfd-a39b-2aea739904e5}; !- Layer 3

OS:WindowMaterial:Glazing,
  {de70440d-38c3-44d8-b4cc-00ce11715eb5}, !- Handle
  Glass_3364_5.6mm_0.66Tvis_ClimaGuard 62/27 LE on 6mm Clear, !- Name
  Spectral,                               !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.005613,                               !- Thickness {m}
  ,                                       !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  ,                                       !- Back Side Solar Reflectance at Normal Incidence
  ,                                       !- Visible Transmittance at Normal Incidence
  ,                                       !- Front Side Visible Reflectance at Normal Incidence
  ,                                       !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.02987,                                !- Back Side Infrared Hemispherical Emissivity
  1.000345;                               !- Conductivity {W/m-K}

OS:Construction,
  {77c44b2e-3dac-43c2-8421-bafcad0a595b}, !- Handle
  VNE_163_U-0.29_SHGC-0.288,              !- Name
  {a466aeeb-69f0-45a0-b64b-0fea40991cf8}, !- Surface Rendering Name
  {abf80d29-47f6-47ad-90c9-fece41c0452c}, !- Layer 1
  {9c08d4d5-d291-4ac2-bfda-c1c0f84b855a}, !- Layer 2
  {98f553ce-e2df-4175-bf44-339b1ee74fb9}; !- Layer 3

OS:WindowMaterial:Glazing,
  {abf80d29-47f6-47ad-90c9-fece41c0452c}, !- Handle
  Glass_6261_5.7mm_0.7Tvis_LowE on Clear, !- Name
  Spectral,                               !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00566,                                !- Thickness {m}
  ,                                       !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  ,                                       !- Back Side Solar Reflectance at Normal Incidence
  ,                                       !- Visible Transmittance at Normal Incidence
  ,                                       !- Front Side Visible Reflectance at Normal Incidence
  ,                                       !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.031936,                               !- Back Side Infrared Hemispherical Emissivity
  1;                                      !- Conductivity {W/m-K}

OS:Construction,
  {6fcbff37-1e9f-4c0d-b8e1-70cf1697171c}, !- Handle
  ChinaSouthern_Tint_U-0.234_SHGC-0.156,  !- Name
  {4589e7bd-4370-466c-925e-239798d6249a}, !- Surface Rendering Name
  {e7621876-7546-4c4e-a33a-a1d83f5c4592}, !- Layer 1
  {8efe7644-1bc2-4093-ad70-f7cf42a3186e}, !- Layer 2
  {98f553ce-e2df-4175-bf44-339b1ee74fb9}; !- Layer 3

OS:WindowMaterial:Glazing,
  {e7621876-7546-4c4e-a33a-a1d83f5c4592}, !- Handle
  Glass_19512_5.9mm_0.29Tvis_Triple LowE on Grey, !- Name
  Spectral,                               !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.005942,                               !- Thickness {m}
  ,                                       !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  ,                                       !- Back Side Solar Reflectance at Normal Incidence
  ,                                       !- Visible Transmittance at Normal Incidence
  ,                                       !- Front Side Visible Reflectance at Normal Incidence
  ,                                       !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.021879,                               !- Back Side Infrared Hemispherical Emissivity
  1;                                      !- Conductivity {W/m-K}

OS:Construction,
  {be532859-9276-4719-9468-1dd21b0413e0}, !- Handle
  Cardinal_270_Argon_Class5Spacer_U-0.242_SHGC-0.366, !- Name
  {ae93a20e-a8d7-454d-a26c-136061038bdc}, !- Surface Rendering Name
  {cf50792b-e7ce-4548-8aa2-60ba1c5057b1}, !- Layer 1
  {8efe7644-1bc2-4093-ad70-f7cf42a3186e}, !- Layer 2
  {e4dde5bb-a5b7-4c8c-8c0a-4a8e2470dcc8}; !- Layer 3

OS:Construction,
  {23a0bcfa-0e36-497e-8cb1-7658ca8d004c}, !- Handle
  SB_70_2and4_U-0.209_SHGC-0.237,         !- Name
  {1d7247ee-4d92-4d0a-b2e9-4cd1d0bdd7aa}, !- Surface Rendering Name
  {6cef4f61-19a6-46fe-9159-b64e038f20ed}, !- Layer 1
  {9c08d4d5-d291-4ac2-bfda-c1c0f84b855a}, !- Layer 2
  {6cef4f61-19a6-46fe-9159-b64e038f20ed}; !- Layer 3

OS:Construction,
  {228fdd54-f6df-4151-85df-65ae1c573e63}, !- Handle
  Alpen_ZR3H_U-0.282_SHGC-0.627,          !- Name
  {8e7e86e1-4f4d-42ab-9fcb-b520e991a370}, !- Surface Rendering Name
  {e0dd3465-66ad-48d1-9d74-ad1b6ea528a0}, !- Layer 1
  {8efe7644-1bc2-4093-ad70-f7cf42a3186e}, !- Layer 2
  {98f553ce-e2df-4175-bf44-339b1ee74fb9}; !- Layer 3

OS:WindowMaterial:Glazing,
  {e0dd3465-66ad-48d1-9d74-ad1b6ea528a0}, !- Handle
  Glass_1035F_5.7mm_0.83Tvis_Energy Select 73 on Clear, !- Name
  Spectral,                               !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00566,                                !- Thickness {m}
  ,                                       !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  ,                                       !- Back Side Solar Reflectance at Normal Incidence
  ,                                       !- Visible Transmittance at Normal Incidence
  ,                                       !- Front Side Visible Reflectance at Normal Incidence
  ,                                       !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.147626,                               !- Back Side Infrared Hemispherical Emissivity
  1;                                      !- Conductivity {W/m-K}

OS:Construction,
  {c5e2bc84-da6e-4bce-959f-244495f2387f}, !- Handle
  VE_1_2M_4th_BlackFrit40_U-0.229_SHGC-0.271, !- Name
  {ae7e8853-5b56-4435-aca5-8cb59caef598}, !- Surface Rendering Name
  {4f833262-49af-4c8b-99a0-c0784d1ac88b}, !- Layer 1
  {9c08d4d5-d291-4ac2-bfda-c1c0f84b855a}, !- Layer 2
  {fcc4b367-1148-401d-8ce3-aff43b8ca862}; !- Layer 3

OS:WindowMaterial:Glazing,
  {4f833262-49af-4c8b-99a0-c0784d1ac88b}, !- Handle
  Glass_6172_5.7mm_0.48Tvis_Reflective LowE on Clear, !- Name
  Spectral,                               !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00566,                                !- Thickness {m}
  ,                                       !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  ,                                       !- Back Side Solar Reflectance at Normal Incidence
  ,                                       !- Visible Transmittance at Normal Incidence
  ,                                       !- Front Side Visible Reflectance at Normal Incidence
  ,                                       !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.840261,                               !- Front Side Infrared Hemispherical Emissivity
  0.046742,                               !- Back Side Infrared Hemispherical Emissivity
  1;                                      !- Conductivity {W/m-K}

OS:Construction,
  {7b869077-2d81-4a66-b093-127186c31efa}, !- Handle
  VE_145_Argon_U-0.243_SHGC-0.285,        !- Name
  {42aba519-2ff5-4a1e-b77e-5d282a78c73b}, !- Surface Rendering Name
  {852359f5-9cfd-48e5-9a56-00086c138662}, !- Layer 1
  {8efe7644-1bc2-4093-ad70-f7cf42a3186e}, !- Layer 2
  {98f553ce-e2df-4175-bf44-339b1ee74fb9}; !- Layer 3

OS:WindowMaterial:Glazing,
  {701c82f7-a510-442b-8328-e9e48c9fbd76}, !- Handle
  Glass_5476_5.7mm_0.6Tvis_Solarban 67 on Clear 6mm, !- Name
  Spectral,                               !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.005664,                               !- Thickness {m}
  ,                                       !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  ,                                       !- Back Side Solar Reflectance at Normal Incidence
  ,                                       !- Visible Transmittance at Normal Incidence
  ,                                       !- Front Side Visible Reflectance at Normal Incidence
  ,                                       !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.034984,                               !- Back Side Infrared Hemispherical Emissivity
  0.99998;                                !- Conductivity {W/m-K}

OS:Construction,
  {78e06adb-7b31-4f21-a489-35410331104f}, !- Handle
  VNE_2463_Frit_U-0.293_SHGC-0.263,       !- Name
  {deb1a188-ea1f-4977-8ca0-f4877764ccfe}, !- Surface Rendering Name
  {750a23d7-0742-4ffd-bf2e-4082977f05f7}, !- Layer 1
  {9c08d4d5-d291-4ac2-bfda-c1c0f84b855a}, !- Layer 2
  {98f553ce-e2df-4175-bf44-339b1ee74fb9}; !- Layer 3

OS:WindowMaterial:Glazing,
  {750a23d7-0742-4ffd-bf2e-4082977f05f7}, !- Handle
  Glass_6248_5.7mm_0.5Tvis_VE-2M on Actic Blue, !- Name
  Spectral,                               !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00566,                                !- Thickness {m}
  ,                                       !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  ,                                       !- Back Side Solar Reflectance at Normal Incidence
  ,                                       !- Visible Transmittance at Normal Incidence
  ,                                       !- Front Side Visible Reflectance at Normal Incidence
  ,                                       !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.840261,                               !- Front Side Infrared Hemispherical Emissivity
  0.039682,                               !- Back Side Infrared Hemispherical Emissivity
  1;                                      !- Conductivity {W/m-K}

OS:Construction,
  {1299cef2-d8bf-4d11-8cec-488247d683bb}, !- Handle
  SB_60_2and4_U-0.331_SHGC-0.324,         !- Name
  {992ac734-b91d-48c4-b110-d47540cd743d}, !- Surface Rendering Name
  {a4952d5a-832e-4941-98a9-4d9941d178ed}, !- Layer 1
  {c93d40c7-0c0a-42e5-99e5-c6ef81f30c6c}, !- Layer 2
  {a4952d5a-832e-4941-98a9-4d9941d178ed}, !- Layer 3
  {c93d40c7-0c0a-42e5-99e5-c6ef81f30c6c}, !- Layer 4
  {98f553ce-e2df-4175-bf44-339b1ee74fb9}; !- Layer 5

OS:WindowMaterial:Glazing,
  {03da2379-1ded-40b3-8352-330306e8e06a}, !- Handle
  Glass_19000_2.9mm_0.07Tvis_T-Sunlux CS108 on Clear 3 mm, !- Name
  Spectral,                               !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00285,                                !- Thickness {m}
  ,                                       !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  ,                                       !- Back Side Solar Reflectance at Normal Incidence
  ,                                       !- Visible Transmittance at Normal Incidence
  ,                                       !- Front Side Visible Reflectance at Normal Incidence
  ,                                       !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.339418,                               !- Front Side Infrared Hemispherical Emissivity
  0.845708,                               !- Back Side Infrared Hemispherical Emissivity
  1;                                      !- Conductivity {W/m-K}

OS:Construction,
  {c9027e86-efb1-4dd3-a0ce-0e2e35b9f309}, !- Handle
  SBR_100_U-0.291_SHGC-0.234,             !- Name
  {821dd275-3abd-4276-8e3e-ebade171d6f7}, !- Surface Rendering Name
  {53f1ed51-0d6a-4ee4-b268-7f39f68227cb}, !- Layer 1
  {9c08d4d5-d291-4ac2-bfda-c1c0f84b855a}, !- Layer 2
  {98f553ce-e2df-4175-bf44-339b1ee74fb9}; !- Layer 3

OS:Construction,
  {89dddeb1-219c-4965-bf78-b5f1acd8b6a8}, !- Handle
  VE_340_U-0.311_SHGC-0.217,              !- Name
  {80e2323b-f36c-4089-9b0e-9c0f181851fc}, !- Surface Rendering Name
  {2af19a1a-0a18-4d55-801a-02367173d9fd}, !- Layer 1
  {9c08d4d5-d291-4ac2-bfda-c1c0f84b855a}, !- Layer 2
  {98f553ce-e2df-4175-bf44-339b1ee74fb9}; !- Layer 3

OS:Construction,
  {cfb2472c-192d-4df4-adbc-7db0b1d91281}, !- Handle
  SB_90_Optigray_U-0.463_SHGC-0.231,      !- Name
  {575bbaac-688e-469d-b2ab-41c15e08a7b3}, !- Surface Rendering Name
  {2d24bb4f-b156-4a50-9380-34c40557000d}, !- Layer 1
  {9c08d4d5-d291-4ac2-bfda-c1c0f84b855a}, !- Layer 2
  {98f553ce-e2df-4175-bf44-339b1ee74fb9}; !- Layer 3

OS:Construction,
  {02b59523-4b00-405c-a600-90c1a18ab604}, !- Handle
  SkyVault_SolarTube_U-1.021_SHGC-0.471,  !- Name
  {8736b92d-acaa-4eda-8f8c-a890be13b907}, !- Surface Rendering Name
  {1b8c8a13-65ff-4803-aacd-cdad0437a3fc}; !- Layer 1

OS:Construction,
  {e3f7bdf2-23da-4ac9-90d6-fcadba473b1a}, !- Handle
  VUE_150_U-0.289_SHGC-0.256,             !- Name
  {bfe33b4f-4d4d-4986-b8ac-e08f3eced534}, !- Surface Rendering Name
  {26e3406e-3b68-4163-b4bf-3cbbfd56c4a9}, !- Layer 1
  {9c08d4d5-d291-4ac2-bfda-c1c0f84b855a}, !- Layer 2
  {98f553ce-e2df-4175-bf44-339b1ee74fb9}; !- Layer 3

OS:Construction,
  {a282bd4e-af94-42b1-af21-86076052f910}, !- Handle
  VRE_4725_Puremidiron_U-0.24_SHGC-0.251, !- Name
  {6ad7f104-8077-4539-b3d2-1f0700a41f2d}, !- Surface Rendering Name
  {99541b55-e0ed-4751-95b2-ffc0d17d133c}, !- Layer 1
  {8efe7644-1bc2-4093-ad70-f7cf42a3186e}, !- Layer 2
  {98f553ce-e2df-4175-bf44-339b1ee74fb9}; !- Layer 3

OS:Construction,
  {30843ad1-95c8-4e14-8bf5-e4aed016468c}, !- Handle
  SN_54_CrystalGray_Guardian_U-0.288_SHGC-0.234, !- Name
  {17568a69-4d27-4c0c-9061-21b21f317f2e}, !- Surface Rendering Name
  {fd68e61d-d4b9-4044-9d86-068742d39021}, !- Layer 1
  {9c08d4d5-d291-4ac2-bfda-c1c0f84b855a}, !- Layer 2
  {98f553ce-e2df-4175-bf44-339b1ee74fb9}; !- Layer 3

OS:Construction,
  {4a656976-ca21-470b-a670-4650f1aaac07}, !- Handle
  VNE_2463_U-0.29_SHGC-0.289,             !- Name
  {c2754283-b1b9-4de5-8c9f-d8ba87618aee}, !- Surface Rendering Name
  {4906b961-0bf8-448b-981e-92c5c5847907}, !- Layer 1
  {9c08d4d5-d291-4ac2-bfda-c1c0f84b855a}, !- Layer 2
  {98f553ce-e2df-4175-bf44-339b1ee74fb9}; !- Layer 3

OS:Construction,
  {d7499e9b-29bd-4345-8fd5-b07c0c666c08}, !- Handle
  View_Level_4_U-0.334_SHGC-0.103,        !- Name
  {0a9a3a01-c26a-4a9b-9a62-261882c2ff50}, !- Surface Rendering Name
  {235a1e2a-c37f-43e0-91c7-07a526db64a4}, !- Layer 1
  {9c08d4d5-d291-4ac2-bfda-c1c0f84b855a}, !- Layer 2
  {98f553ce-e2df-4175-bf44-339b1ee74fb9}; !- Layer 3

OS:Construction,
  {7f8ff4a0-bafc-4cda-9a05-235cf3e02504}, !- Handle
  LowE_366_U-0.286_SHGC-0.277,            !- Name
  {976e9e9d-128f-4798-8d28-2e5802a23c6d}, !- Surface Rendering Name
  {44799617-32ff-46fc-ac3e-2b9b5878d584}, !- Layer 1
  {9c08d4d5-d291-4ac2-bfda-c1c0f84b855a}, !- Layer 2
  {98f553ce-e2df-4175-bf44-339b1ee74fb9}; !- Layer 3

OS:Construction,
  {696d5370-9764-401f-917d-876e283d9cd0}, !- Handle
  VE_85_2and4_Argon_U-0.202_SHGC-0.355,   !- Name
  {c24a8e1f-f53e-4f03-8f2f-13ed04bec3ad}, !- Surface Rendering Name
  {de67e3e2-a2c3-42d5-8e6d-367c90455768}, !- Layer 1
  {8efe7644-1bc2-4093-ad70-f7cf42a3186e}, !- Layer 2
  {a2d88211-d7cc-477d-b221-7b5f80d18fc2}; !- Layer 3

OS:Construction,
  {2043c78f-23b4-431d-9691-72284cb56f07}, !- Handle
  Sungate_500_Discontinued,               !- Name
  {20a3a6f2-b424-4e01-8820-14d87d65fa84}, !- Surface Rendering Name
  {98f553ce-e2df-4175-bf44-339b1ee74fb9}, !- Layer 1
  {9c08d4d5-d291-4ac2-bfda-c1c0f84b855a}, !- Layer 2
  {93daea97-c2d2-4b71-9b56-7917cca318c5}; !- Layer 3

OS:Construction,
  {009f28eb-fffd-444d-9ed0-e1c21b286777}, !- Handle
  SB_60_2_SB_Clear_Argon_U-0.119_SHGC-0.308, !- Name
  {556ef3ff-a9a1-4a8a-bcf9-6e751d706651}, !- Surface Rendering Name
  {a4952d5a-832e-4941-98a9-4d9941d178ed}, !- Layer 1
  {8efe7644-1bc2-4093-ad70-f7cf42a3186e}, !- Layer 2
  {a4952d5a-832e-4941-98a9-4d9941d178ed}, !- Layer 3
  {8efe7644-1bc2-4093-ad70-f7cf42a3186e}, !- Layer 4
  {98f553ce-e2df-4175-bf44-339b1ee74fb9}; !- Layer 5

OS:WindowMaterial:Gas,
  {acb99f47-dcd5-46f0-a640-40e15a242f72}, !- Handle
  Air_6.3mm,                              !- Name
  Air,                                    !- Gas Type
  0.0063;                                 !- Thickness {m}

OS:Construction,
  {3946a635-1133-47a6-967d-f5d47567fbf9}, !- Handle
  VE_45_U-0.291_SHGC-0.313,               !- Name
  {d24e53db-9a9a-4707-b841-00d3e6488876}, !- Surface Rendering Name
  {e827f9c6-810e-479b-8a48-c1fdc46ad012}, !- Layer 1
  {9c08d4d5-d291-4ac2-bfda-c1c0f84b855a}, !- Layer 2
  {98f553ce-e2df-4175-bf44-339b1ee74fb9}; !- Layer 3

OS:Construction,
  {bb99c87b-41d1-4f9c-bc43-745973f218a3}, !- Handle
  VNE_163_CrystalGray_U-0.238_SHGC-0.227, !- Name
  {fc96f24f-372f-4883-b5de-1cd2b44b5b9c}, !- Surface Rendering Name
  {e7ff69dd-aa3f-434c-8fca-3e483128d8d9}, !- Layer 1
  {8efe7644-1bc2-4093-ad70-f7cf42a3186e}, !- Layer 2
  {98f553ce-e2df-4175-bf44-339b1ee74fb9}; !- Layer 3

OS:Construction,
  {48bc431c-04d8-449f-b0fc-0f3f37ef3d9c}, !- Handle
  View_Level_1_U-0.331_SHGC-0.402,        !- Name
  {b5889de5-37c7-4112-8a7c-25c89108798c}, !- Surface Rendering Name
  {89f7045e-d267-4c4d-b4b2-827644302971}, !- Layer 1
  {9c08d4d5-d291-4ac2-bfda-c1c0f84b855a}, !- Layer 2
  {98f553ce-e2df-4175-bf44-339b1ee74fb9}; !- Layer 3

OS:Construction,
  {7106d3b3-8155-49eb-99dc-76d948693d8e}, !- Handle
  VRE_1_2M_U-0.293_SHGC-0.379,            !- Name
  {88d14051-3b97-4148-835f-acf4c8d97228}, !- Surface Rendering Name
  {93de7b96-123c-4cc9-ab9f-ab1606a349d2}, !- Layer 1
  {9c08d4d5-d291-4ac2-bfda-c1c0f84b855a}, !- Layer 2
  {98f553ce-e2df-4175-bf44-339b1ee74fb9}; !- Layer 3

OS:Construction,
  {92ee1608-4ca6-480f-9fd0-5b2b96cc350e}, !- Handle
  SNX_62_27_U-0.287_SHGC-0.262,           !- Name
  {cf690d59-529d-4a6e-a797-1cffb95260f0}, !- Surface Rendering Name
  {de70440d-38c3-44d8-b4cc-00ce11715eb5}, !- Layer 1
  {9c08d4d5-d291-4ac2-bfda-c1c0f84b855a}, !- Layer 2
  {98f553ce-e2df-4175-bf44-339b1ee74fb9}; !- Layer 3

OS:Construction,
  {2dd180d2-0cf3-4ab7-90a5-48210ea1c5fa}, !- Handle
  VUE_1340_U-0.29_SHGC-0.222,             !- Name
  {12213f00-98ef-45ef-b386-cc84eeb53ebb}, !- Surface Rendering Name
  {2387eafc-1cfc-40b5-8188-610df9a557dc}, !- Layer 1
  {9c08d4d5-d291-4ac2-bfda-c1c0f84b855a}, !- Layer 2
  {98f553ce-e2df-4175-bf44-339b1ee74fb9}; !- Layer 3

OS:Construction,
  {2068f887-d658-4170-9233-0faa55fa4b1d}, !- Handle
  VE_185_Argon_U-0.26_SHGC-0.544,         !- Name
  {48d93fd6-ae9e-4433-9af8-1468b1cfc451}, !- Surface Rendering Name
  {a2d88211-d7cc-477d-b221-7b5f80d18fc2}, !- Layer 1
  {8efe7644-1bc2-4093-ad70-f7cf42a3186e}, !- Layer 2
  {98f553ce-e2df-4175-bf44-339b1ee74fb9}; !- Layer 3

OS:Construction,
  {8474676c-382a-4c27-954e-3241a07b0f31}, !- Handle
  SN_68_Clear_U-0.303_SHGC-0.374,         !- Name
  {63d31c02-7b90-483f-b487-56f94b30f722}, !- Surface Rendering Name
  {a484a982-5b0c-40d3-9418-635f61582070}, !- Layer 1
  {f6fd7a4a-704d-471f-bd13-7e6643000e38}, !- Layer 2
  {98f553ce-e2df-4175-bf44-339b1ee74fb9}; !- Layer 3

OS:Construction,
  {139bb148-f040-4f81-b79a-d913d87deaad}, !- Handle
  SG_SNX_6227_U-0.286_SHGC-0.183,         !- Name
  {b65d320d-c083-46ee-afd5-42c451418d49}, !- Surface Rendering Name
  {70c4097f-dec3-42b7-bda3-879a3bb0a068}, !- Layer 1
  {9c08d4d5-d291-4ac2-bfda-c1c0f84b855a}, !- Layer 2
  {98f553ce-e2df-4175-bf44-339b1ee74fb9}; !- Layer 3

OS:Construction,
  {f7190387-18f9-4245-93a6-e75ce5959a81}, !- Handle
  SNX_6227_Triple_Argon_U-0.176_SHGC-0.239, !- Name
  {afab4e79-ad0f-426d-b9d8-0ee3172105bf}, !- Surface Rendering Name
  {e0bddf2e-c5e3-4de7-9d51-5a92bc9363b7}, !- Layer 1
  {8efe7644-1bc2-4093-ad70-f7cf42a3186e}, !- Layer 2
  {98f553ce-e2df-4175-bf44-339b1ee74fb9}, !- Layer 3
  {8efe7644-1bc2-4093-ad70-f7cf42a3186e}, !- Layer 4
  {98f553ce-e2df-4175-bf44-339b1ee74fb9}; !- Layer 5

OS:Construction,
  {bb955624-28f8-4fc4-b002-cc105933dbee}, !- Handle
  Alpen_ZR9H_U-0.103_SHGC-0.404,          !- Name
  {bf3fc65a-87fe-4468-aa41-9cba8214bf8f}, !- Surface Rendering Name
  {e0dd3465-66ad-48d1-9d74-ad1b6ea528a0}, !- Layer 1
  {8efe7644-1bc2-4093-ad70-f7cf42a3186e}, !- Layer 2
  {aaade01a-1b79-419d-ab40-0db010c8f84f}, !- Layer 3
  {8efe7644-1bc2-4093-ad70-f7cf42a3186e}, !- Layer 4
  {aaade01a-1b79-419d-ab40-0db010c8f84f}, !- Layer 5
  {8efe7644-1bc2-4093-ad70-f7cf42a3186e}, !- Layer 6
  {e0dd3465-66ad-48d1-9d74-ad1b6ea528a0}; !- Layer 7

OS:Construction,
  {a3b9c700-1b38-4fc3-9fe9-b72545b85323}, !- Handle
  ASHRAE2019ApxG_CZ5_Over10WWR_Base_U-0.517_SHGC-0.414, !- Name
  {436c02ed-2f2b-4009-8cbc-17e77e13c43f}, !- Surface Rendering Name
  {9af1edba-d582-4e2e-84e2-f10073776458}, !- Layer 1
  {86bfdecf-c88a-4016-924f-8d1ab5231027}, !- Layer 2
  {4b615261-1587-4276-b0d9-7dbd049d808c}; !- Layer 3

OS:WindowMaterial:Gas,
  {86bfdecf-c88a-4016-924f-8d1ab5231027}, !- Handle
  Air_3.9mm,                              !- Name
  Air,                                    !- Gas Type
  0.0039;                                 !- Thickness {m}

OS:Construction,
  {fe8b66c5-70fd-4bb8-9655-eb27bd6058bf}, !- Handle
  SB_67_U-0.301_SHGC-0.289,               !- Name
  {562df195-cba4-4dd8-bdc7-0d1cdc4f261a}, !- Surface Rendering Name
  {701c82f7-a510-442b-8328-e9e48c9fbd76}, !- Layer 1
  {f6fd7a4a-704d-471f-bd13-7e6643000e38}, !- Layer 2
  {98f553ce-e2df-4175-bf44-339b1ee74fb9}; !- Layer 3

OS:Construction,
  {7771aed8-8e9a-40d0-96d4-b32682ae822a}, !- Handle
  RDM_Black_U-0.215_SHGC-0.164,           !- Name
  {829a483f-2e26-4023-b93c-6bd7c5c7f76e}, !- Surface Rendering Name
  {e4dde5bb-a5b7-4c8c-8c0a-4a8e2470dcc8}, !- Layer 1
  {acb99f47-dcd5-46f0-a640-40e15a242f72}, !- Layer 2
  {03da2379-1ded-40b3-8352-330306e8e06a}, !- Layer 3
  {acb99f47-dcd5-46f0-a640-40e15a242f72}, !- Layer 4
  {6c2210fa-3f78-4f0a-8697-66811bc6e7e7}, !- Layer 5
  {9c08d4d5-d291-4ac2-bfda-c1c0f84b855a}, !- Layer 6
  {e4dde5bb-a5b7-4c8c-8c0a-4a8e2470dcc8}; !- Layer 7

OS:Construction,
  {78920c1e-8a43-4eda-b857-410b80949c6e}, !- Handle
  VRE_146_U-0.295_SHGC-0.287,             !- Name
  {725c2f8f-5656-43ad-afd0-0e444b9105cf}, !- Surface Rendering Name
  {4f833262-49af-4c8b-99a0-c0784d1ac88b}, !- Layer 1
  {9c08d4d5-d291-4ac2-bfda-c1c0f84b855a}, !- Layer 2
  {98f553ce-e2df-4175-bf44-339b1ee74fb9}; !- Layer 3

OS:Construction,
  {2bf9b751-5544-4dab-b2ea-4a53e7d6ea73}, !- Handle
  SNX_62_27_Gray_Guardian_U-0.286_SHGC-0.225, !- Name
  {1c0394f8-5a4e-429e-afed-190954dcc577}, !- Surface Rendering Name
  {cc4f56fc-9d52-4410-9bec-d7ab8e4688e0}, !- Layer 1
  {9c08d4d5-d291-4ac2-bfda-c1c0f84b855a}, !- Layer 2
  {98f553ce-e2df-4175-bf44-339b1ee74fb9}; !- Layer 3

OS:Construction,
  {21316940-b241-4200-8294-9f2c20bcc0e9}, !- Handle
  ASHRAE2001_CZ3_BaseNorth_U-1.022_SHGC-0.577, !- Name
  {4f721f5b-3746-4345-9e0e-4633c9c02e96}, !- Surface Rendering Name
  {f5cd5603-680b-4aca-b572-162e7bfddd20}; !- Layer 1

OS:Construction,
  {8afc1e39-b46e-4ea7-9e14-1421638a6487}, !- Handle
  ASHRAE2010_CZ3_Base_U-0.478_SHGC-0.218, !- Name
  {4f515bcd-36ee-4206-bc0a-08bae8ef6d93}, !- Surface Rendering Name
  {64d34961-4ae2-4f27-ae3f-dade0c313b57}, !- Layer 1
  {dc1140ba-d14b-4a95-9fdc-8f34947f6f61}, !- Layer 2
  {e4dde5bb-a5b7-4c8c-8c0a-4a8e2470dcc8}; !- Layer 3

OS:Construction,
  {1df93c7d-c58b-4880-afb6-68b988a3a431}, !- Handle
  SB_60_2and4_U-0.215_SHGC-0.352,         !- Name
  {eed277d7-e3c6-4303-9e9b-c0f3c5c64901}, !- Surface Rendering Name
  {a4952d5a-832e-4941-98a9-4d9941d178ed}, !- Layer 1
  {9c08d4d5-d291-4ac2-bfda-c1c0f84b855a}, !- Layer 2
  {a4952d5a-832e-4941-98a9-4d9941d178ed}; !- Layer 3

OS:Construction,
  {f29ece7c-85d6-417d-8990-676d86f286e3}, !- Handle
  VRE_138_U-0.294_SHGC-0.232,             !- Name
  {67ef5efa-947d-4dd8-a8ab-c7a05f57eb8e}, !- Surface Rendering Name
  {851293c8-19c8-4e38-919d-ed750ab9b01d}, !- Layer 1
  {9c08d4d5-d291-4ac2-bfda-c1c0f84b855a}, !- Layer 2
  {98f553ce-e2df-4175-bf44-339b1ee74fb9}; !- Layer 3

OS:Construction,
  {68e94d86-0fd3-4520-ba45-a60af622b701}, !- Handle
  ASHRAE2001_CZ3_BaseSEW_U-1.021_SHGC-0.325, !- Name
  {e1884068-09ba-4864-af07-da4db47eddf0}, !- Surface Rendering Name
  {2093dd83-ce10-4ce9-a47c-1115681ac0df}; !- Layer 1

OS:Construction,
  {2ec54912-06f1-4cae-83a0-9ec1ed5da71d}, !- Handle
  Electro_Tinted_U-0.323_SHGC-0.443,      !- Name
  {6bb968a0-037d-4ba5-8d76-13d29fd9b4f7}, !- Surface Rendering Name
  {0dac6a1c-beba-480d-a0e5-3e1097bfb5b7}, !- Layer 1
  {9c08d4d5-d291-4ac2-bfda-c1c0f84b855a}, !- Layer 2
  {98f553ce-e2df-4175-bf44-339b1ee74fb9}; !- Layer 3

OS:Construction,
  {fbe2c58b-be26-44ff-9a75-0d841eb52b24}, !- Handle
  DEN_CEP_GL_0103_U-0.291_SHGC-0.237,     !- Name
  {b798e9d2-c250-450a-b23b-252ac37a5d59}, !- Surface Rendering Name
  {33c7f952-9f79-4183-8b16-f2701d6e6cf1}, !- Layer 1
  {9c08d4d5-d291-4ac2-bfda-c1c0f84b855a}, !- Layer 2
  {98f553ce-e2df-4175-bf44-339b1ee74fb9}; !- Layer 3

OS:Construction,
  {387fdf2c-a9b8-4e06-ac98-7ce3d9d3ef34}, !- Handle
  VRE_1_2M_Frit_U-0.293_SHGC-0.243,       !- Name
  {17106743-d42f-4235-89be-2e0c1824880e}, !- Surface Rendering Name
  {2da7a64f-ba4c-4ec1-b6b8-ed56acff5bf7}, !- Layer 1
  {9c08d4d5-d291-4ac2-bfda-c1c0f84b855a}, !- Layer 2
  {98f553ce-e2df-4175-bf44-339b1ee74fb9}; !- Layer 3

OS:Construction,
  {b6592421-a56a-48f0-8f28-979af0f136b4}, !- Handle
  SB_60_2_HM_66_Clear_U-0.211_SHGC-0.269, !- Name
  {cf038cb2-9a77-49e3-b5df-f7b088611119}, !- Surface Rendering Name
  {a4952d5a-832e-4941-98a9-4d9941d178ed}, !- Layer 1
  {eb4b6fc2-48c0-449f-aa9e-f1f3a98e6f11}, !- Layer 2
  {6d4438ee-38c2-4b4a-9e5b-d7461108f09f}, !- Layer 3
  {eb4b6fc2-48c0-449f-aa9e-f1f3a98e6f11}, !- Layer 4
  {98f553ce-e2df-4175-bf44-339b1ee74fb9}; !- Layer 5

OS:WindowMaterial:Gas,
  {eb4b6fc2-48c0-449f-aa9e-f1f3a98e6f11}, !- Handle
  Air_6.9mm,                              !- Name
  Air,                                    !- Gas Type
  0.0069;                                 !- Thickness {m}

OS:Construction,
  {27ce0956-e445-4b77-a661-a0232606b9b7}, !- Handle
  2018_IECC_2018_SEW_U-0.291_SHGC-0.384,  !- Name
  {81333a69-9e67-4e9a-b1b8-8c51d63abcf4}, !- Surface Rendering Name
  {aa7fe0cb-8c7c-4e53-9ec2-7f2c36c4c54d}, !- Layer 1
  {9c08d4d5-d291-4ac2-bfda-c1c0f84b855a}, !- Layer 2
  {98f553ce-e2df-4175-bf44-339b1ee74fb9}; !- Layer 3

OS:Construction,
  {cf5f6988-d5c8-4c3d-8fa1-26cb4a89d38c}, !- Handle
  VE_143_RSLE_U-0.232_SHGC-0.213,         !- Name
  {8f66a1d4-0bb7-4b83-9535-58e2d9c21aa0}, !- Surface Rendering Name
  {d860dd8c-c71c-4551-9b62-afed373e1c08}, !- Layer 1
  {9c08d4d5-d291-4ac2-bfda-c1c0f84b855a}, !- Layer 2
  {a28ef006-6b46-4b5c-9b17-482567f75796}; !- Layer 3

OS:Construction,
  {45be5584-7273-41ed-be70-04070dd44ffa}, !- Handle
  Cardinal_366_Argon_U-0.281_SHGC-0.244,  !- Name
  {f710ab61-2d5a-471f-aeb7-74109b3d99ce}, !- Surface Rendering Name
  {4bbdfec1-3c91-4fab-a99e-2e29b9dee0b4}, !- Layer 1
  {8efe7644-1bc2-4093-ad70-f7cf42a3186e}, !- Layer 2
  {98f553ce-e2df-4175-bf44-339b1ee74fb9}; !- Layer 3

OS:Construction,
  {6a52f860-f9f2-4960-abdf-b7403345ea97}, !- Handle
  1984_DoublePane_U-0.474_SHGC-0.704,     !- Name
  {6cfe6843-5ffe-4934-9b19-fa5e0c79ed99}, !- Surface Rendering Name
  {98f553ce-e2df-4175-bf44-339b1ee74fb9}, !- Layer 1
  {9c08d4d5-d291-4ac2-bfda-c1c0f84b855a}, !- Layer 2
  {98f553ce-e2df-4175-bf44-339b1ee74fb9}; !- Layer 3

OS:Construction,
  {72bd392a-2dcf-4421-a30e-28a0db8c89bd}, !- Handle
  SB_60_Triple_2and5_U-0.157_SHGC-0.331,  !- Name
  {fcab138e-f254-413b-962f-51e4576349f5}, !- Surface Rendering Name
  {a4952d5a-832e-4941-98a9-4d9941d178ed}, !- Layer 1
  {9c08d4d5-d291-4ac2-bfda-c1c0f84b855a}, !- Layer 2
  {98f553ce-e2df-4175-bf44-339b1ee74fb9}, !- Layer 3
  {9c08d4d5-d291-4ac2-bfda-c1c0f84b855a}, !- Layer 4
  {1d43e8d6-52db-4fa4-85a7-1e594cb6bc58}; !- Layer 5

OS:Construction,
  {244b6270-a54a-47a8-9b27-90cdecaf268c}, !- Handle
  VE_148_U-0.244_SHGC-0.359,              !- Name
  {a6f5b2b6-ea66-4c19-b0ef-98416ca66c60}, !- Surface Rendering Name
  {b6e20b55-1c3d-4f70-9028-7a6f884d273b}, !- Layer 1
  {9c08d4d5-d291-4ac2-bfda-c1c0f84b855a}, !- Layer 2
  {a28ef006-6b46-4b5c-9b17-482567f75796}; !- Layer 3

OS:Construction,
  {e89f9da7-d332-4983-917e-ed4deb45ad87}, !- Handle
  VRE_4725_U-0.29_SHGC-0.254,             !- Name
  {88e539bc-da3e-42ef-9d9e-86afb5b02b02}, !- Surface Rendering Name
  {283621e0-11e3-41f9-9fda-b6dada0cef6f}, !- Layer 1
  {9c08d4d5-d291-4ac2-bfda-c1c0f84b855a}, !- Layer 2
  {98f553ce-e2df-4175-bf44-339b1ee74fb9}; !- Layer 3

OS:Construction,
  {b899b79a-eeae-4468-8de9-bd21a902a787}, !- Handle
  SN_54_U-0.288_SHGC-0.284,               !- Name
  {a8621622-d124-4568-bb8b-7f15503d6a06}, !- Surface Rendering Name
  {b8b056ff-f059-4a7b-ba46-6c920ae2825d}, !- Layer 1
  {9c08d4d5-d291-4ac2-bfda-c1c0f84b855a}, !- Layer 2
  {98f553ce-e2df-4175-bf44-339b1ee74fb9}; !- Layer 3

OS:Construction,
  {32d6777d-aafb-4bb4-bd54-676380ff1864}, !- Handle
  2018_IECC_2018_North_U-0.307_SHGC-0.534, !- Name
  {0ab1bf53-3d49-47c6-bf3f-b14706072662}, !- Surface Rendering Name
  {0da3adb3-8a41-4e21-8096-d7f3a208389f}, !- Layer 1
  {9c08d4d5-d291-4ac2-bfda-c1c0f84b855a}, !- Layer 2
  {98f553ce-e2df-4175-bf44-339b1ee74fb9}; !- Layer 3

OS:Construction,
  {5a92e925-fb7a-415f-b700-f3d2e6b211e4}, !- Handle
  DEN_CEP_GL_02_U-0.308_SHGC-0.204,       !- Name
  {46293445-df21-4f7a-b91a-d2eae27f8c7e}, !- Surface Rendering Name
  {191bd7fc-b710-401a-8b56-3e427e754bdc}, !- Layer 1
  {9c08d4d5-d291-4ac2-bfda-c1c0f84b855a}, !- Layer 2
  {98f553ce-e2df-4175-bf44-339b1ee74fb9}; !- Layer 3

OS:Construction,
  {240f1949-01d6-4237-ac09-0c7ec2947f53}, !- Handle
  VE_146_RSLE_U-0.235_SHGC-0.276,         !- Name
  {d4296807-1f60-465c-bce9-3d963d55a959}, !- Surface Rendering Name
  {4f833262-49af-4c8b-99a0-c0784d1ac88b}, !- Layer 1
  {9c08d4d5-d291-4ac2-bfda-c1c0f84b855a}, !- Layer 2
  {a28ef006-6b46-4b5c-9b17-482567f75796}; !- Layer 3

OS:Construction,
  {6e5e7ecd-059d-4369-a1cf-69d8414cfda4}, !- Handle
  RDM_Clear_U-0.227_SHGC-0.369,           !- Name
  {4c5b1025-955f-4966-a2a8-0066f284ff41}, !- Surface Rendering Name
  {e4dde5bb-a5b7-4c8c-8c0a-4a8e2470dcc8}, !- Layer 1
  {acb99f47-dcd5-46f0-a640-40e15a242f72}, !- Layer 2
  {958a18f4-3629-4f3c-93e3-611f0b339242}, !- Layer 3
  {acb99f47-dcd5-46f0-a640-40e15a242f72}, !- Layer 4
  {6c2210fa-3f78-4f0a-8697-66811bc6e7e7}, !- Layer 5
  {9c08d4d5-d291-4ac2-bfda-c1c0f84b855a}, !- Layer 6
  {e4dde5bb-a5b7-4c8c-8c0a-4a8e2470dcc8}; !- Layer 7

OS:Construction,
  {bb895da8-4525-429c-a7a1-dcdcb6faf8f3}, !- Handle
  SB_60_Argon_U-0.239_SHGC-0.387,         !- Name
  {6ae100d3-630f-4cf5-b5d9-b863c2b0736d}, !- Surface Rendering Name
  {a4952d5a-832e-4941-98a9-4d9941d178ed}, !- Layer 1
  {8efe7644-1bc2-4093-ad70-f7cf42a3186e}, !- Layer 2
  {98f553ce-e2df-4175-bf44-339b1ee74fb9}; !- Layer 3

OS:Construction,
  {1b89bff4-b059-4224-b8c2-98f3c3348d47}, !- Handle
  SB_70_Argon_U-0.234_SHGC-0.263,         !- Name
  {a4a2a227-ddf9-4bd2-893b-c0f84d4c50b1}, !- Surface Rendering Name
  {89dab5e7-7007-49c1-941a-b2db60439f99}, !- Layer 1
  {8efe7644-1bc2-4093-ad70-f7cf42a3186e}, !- Layer 2
  {98f553ce-e2df-4175-bf44-339b1ee74fb9}; !- Layer 3

OS:Construction,
  {f0e718e2-3192-4929-94b0-40471ab5cb6b}, !- Handle
  GlzSys_62_U-0.31_SHGC-0.236,            !- Name
  {68734b45-2beb-4c50-af72-f908b10fe08e}, !- Surface Rendering Name
  {1347b93c-26fa-4cb7-8918-b74442d1ac06}, !- Layer 1
  {b9ab6533-ed48-477c-a890-c05b949dec81}, !- Layer 2
  {016d88dc-125f-4ee9-aa64-3ea1e2fa6caf}; !- Layer 3

OS:Construction,
  {c2cff61f-9d0e-496c-bd65-93c1a2601e2e}, !- Handle
  Alpen_ZR6H_U-0.14_SHGC-0.465,           !- Name
  {56c9c4f2-91e4-421c-aeb2-fe026735d198}, !- Surface Rendering Name
  {e0dd3465-66ad-48d1-9d74-ad1b6ea528a0}, !- Layer 1
  {8efe7644-1bc2-4093-ad70-f7cf42a3186e}, !- Layer 2
  {aaade01a-1b79-419d-ab40-0db010c8f84f}, !- Layer 3
  {8efe7644-1bc2-4093-ad70-f7cf42a3186e}, !- Layer 4
  {4c9bc66a-1d56-484d-8563-639c6512b889}; !- Layer 5

OS:Construction,
  {f376f57f-5071-4b83-b9cb-267a612b496f}, !- Handle
  SB_70_3rd_U-0.296_SHGC-0.352,           !- Name
  {e542c02e-61ec-4fa5-b61a-529e8c7da221}, !- Surface Rendering Name
  {98f553ce-e2df-4175-bf44-339b1ee74fb9}, !- Layer 1
  {f6fd7a4a-704d-471f-bd13-7e6643000e38}, !- Layer 2
  {e4f86214-7e78-4c7a-a68d-7b5f77f932a8}; !- Layer 3

OS:Construction,
  {0552f6c9-7f3a-4d62-a67b-780269fa78e7}, !- Handle
  View_Level_3_U-0.335_SHGC-0.127,        !- Name
  {bd82dcfc-3172-4024-9423-4301070ca2f0}, !- Surface Rendering Name
  {fc976cd2-bac7-4279-9316-fe9bf037835a}, !- Layer 1
  {9c08d4d5-d291-4ac2-bfda-c1c0f84b855a}, !- Layer 2
  {98f553ce-e2df-4175-bf44-339b1ee74fb9}; !- Layer 3

OS:Construction,
  {f39597c1-997f-4fae-ac59-cd2c51cf2037}, !- Handle
  SB_60_Optigray_U-0.291_SHGC-0.303,      !- Name
  {0d779347-1961-43cb-b02f-7438197c0ee5}, !- Surface Rendering Name
  {1accd517-31b0-411d-9d06-549065c37a8e}, !- Layer 1
  {9c08d4d5-d291-4ac2-bfda-c1c0f84b855a}, !- Layer 2
  {98f553ce-e2df-4175-bf44-339b1ee74fb9}; !- Layer 3

OS:Construction,
  {da6efd83-db43-4c9a-8307-5f4ed565747d}, !- Handle
  Pilkington_EnergyAdv_U-0.343_SHGC-0.344, !- Name
  {c13823c1-b7b2-4b27-9995-f53212e7099f}, !- Surface Rendering Name
  {044c6df3-6113-457e-bf85-fd37e9458037}, !- Layer 1
  {9c08d4d5-d291-4ac2-bfda-c1c0f84b855a}, !- Layer 2
  {2a81ff92-8237-4272-aa40-0460c40ad31b}; !- Layer 3

OS:Rendering:Color,
  {b9752f57-6ef1-4752-89a2-36197a810baf}, !- Handle
  Rendering Color 506,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6a14cb9a-1671-442b-a5e5-545483369ab5}, !- Handle
  Rendering Color 507,                    !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {679470b6-7845-4883-a108-f0d51da56945}, !- Handle
  Rendering Color 508,                    !- Name
  255,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f93770f2-3953-48f5-aae0-f7e4b3e58164}, !- Handle
  Rendering Color 509,                    !- Name
  255,                                    !- Rendering Red Value
  215,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {ca373dc5-0c4e-4cfb-b38f-188eeb2e34ec}, !- Handle
  Rendering Color 510,                    !- Name
  64,                                     !- Rendering Red Value
  224,                                    !- Rendering Green Value
  208;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {916397d3-b823-4262-8c99-f9be4600447f}, !- Handle
  Rendering Color 511,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {4cb46492-679e-4ec6-9cb6-de8cb51bad1b}, !- Handle
  Rendering Color 512,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c315911b-c067-40bf-ab5d-30d4a0d2f04b}, !- Handle
  Rendering Color 513,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {af2ab5ff-1736-454d-82a7-4c99841c63cf}, !- Handle
  Rendering Color 514,                    !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e740b299-99d3-4098-8b3f-8cbf075ac47b}, !- Handle
  Rendering Color 515,                    !- Name
  189,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b75be690-26d4-4846-a5ed-e4736af73ba6}, !- Handle
  Rendering Color 516,                    !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {212b9bc5-cf1f-47ee-93b1-0d2d729de53c}, !- Handle
  Rendering Color 517,                    !- Name
  75,                                     !- Rendering Red Value
  0,                                      !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {465a1381-19ca-4489-9590-d96c1a810e84}, !- Handle
  Rendering Color 518,                    !- Name
  255,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  203;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b39ac6dc-cd80-4f0b-a80c-c258a04f282e}, !- Handle
  Rendering Color 519,                    !- Name
  255,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {0af01be6-53b2-4693-8583-03bdc61ce72f}, !- Handle
  Rendering Color 520,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a0448097-c07f-4d69-8ecc-1c91f794c3ca}, !- Handle
  Rendering Color 521,                    !- Name
  255,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  203;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {df91df45-5b1a-431c-ac7e-8ceba3b40230}, !- Handle
  Rendering Color 522,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9ea525a1-5386-4eef-865b-c468b2439fd6}, !- Handle
  Rendering Color 523,                    !- Name
  160,                                    !- Rendering Red Value
  82,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {067caac8-8519-4e56-9c52-467cdf810db9}, !- Handle
  Rendering Color 524,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {0f121034-db0e-4692-b4ee-2e3ac0368b45}, !- Handle
  Rendering Color 525,                    !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {99134e26-e8a7-41e5-b9e2-594aa41cf7df}, !- Handle
  Rendering Color 526,                    !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f11f85bb-ffb3-4628-ab22-623ab114bda8}, !- Handle
  Rendering Color 527,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {d22d34f2-a661-4e0e-990f-198e243d7164}, !- Handle
  Rendering Color 528,                    !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {abcd363f-2798-431f-b737-c59ceee06d2f}, !- Handle
  Rendering Color 529,                    !- Name
  219,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {29e27e29-b687-4655-a0ac-3e745ba85585}, !- Handle
  Rendering Color 530,                    !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e659463b-22e4-45f6-848a-36141d5fb68f}, !- Handle
  Rendering Color 531,                    !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6463d967-8be6-4de7-9f6f-c6468051353b}, !- Handle
  Rendering Color 532,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {8a49343d-cf47-4bdd-9b99-ca26d791fb75}, !- Handle
  Rendering Color 533,                    !- Name
  230,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {644000ea-97d7-4162-bde0-a38169f8a3ce}, !- Handle
  Rendering Color 534,                    !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5b34e5c6-3eba-4881-b6ca-d4a06a64bcf0}, !- Handle
  Rendering Color 535,                    !- Name
  72,                                     !- Rendering Red Value
  209,                                    !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d1b8ace4-0e61-4d00-bf3f-0030c335c55d}, !- Handle
  Rendering Color 536,                    !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {79ec1b90-a5ee-4f37-91ad-b907dae2a574}, !- Handle
  Rendering Color 537,                    !- Name
  154,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {010e4166-2a70-4b0d-951f-551a442507d8}, !- Handle
  Rendering Color 538,                    !- Name
  30,                                     !- Rendering Red Value
  144,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ee0a7a94-3e6f-4436-a2ba-8ad3a46bd643}, !- Handle
  Rendering Color 539,                    !- Name
  106,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1e94fdd6-f431-47dc-a291-8f29c59d284a}, !- Handle
  Rendering Color 540,                    !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8f2df337-4b1a-4b98-9f59-6ae8b6288301}, !- Handle
  Rendering Color 541,                    !- Name
  147,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  219;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {286ec537-0b6a-4f83-9ce3-717b5e57f415}, !- Handle
  Rendering Color 542,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {68edd175-2cf1-4cb6-806d-a841dd55d752}, !- Handle
  Rendering Color 543,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6eeadd18-6ceb-4595-aba7-57ae712b6351}, !- Handle
  Rendering Color 544,                    !- Name
  143,                                    !- Rendering Red Value
  188,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {75d2f5ca-35aa-4617-bf73-621f75a60ed8}, !- Handle
  Rendering Color 545,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2a065477-3440-4c57-a1f9-f24fec9516d8}, !- Handle
  Rendering Color 546,                    !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f725fb55-459d-4379-9bfb-aa87c3c7c33a}, !- Handle
  Rendering Color 547,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {a466aeeb-69f0-45a0-b64b-0fea40991cf8}, !- Handle
  Rendering Color 548,                    !- Name
  152,                                    !- Rendering Red Value
  251,                                    !- Rendering Green Value
  152;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4589e7bd-4370-466c-925e-239798d6249a}, !- Handle
  Rendering Color 549,                    !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ae93a20e-a8d7-454d-a26c-136061038bdc}, !- Handle
  Rendering Color 550,                    !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1d7247ee-4d92-4d0a-b2e9-4cd1d0bdd7aa}, !- Handle
  Rendering Color 551,                    !- Name
  102,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8e7e86e1-4f4d-42ab-9fcb-b520e991a370}, !- Handle
  Rendering Color 552,                    !- Name
  184,                                    !- Rendering Red Value
  134,                                    !- Rendering Green Value
  11;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ae7e8853-5b56-4435-aca5-8cb59caef598}, !- Handle
  Rendering Color 553,                    !- Name
  0,                                      !- Rendering Red Value
  191,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {42aba519-2ff5-4a1e-b77e-5d282a78c73b}, !- Handle
  Rendering Color 554,                    !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {deb1a188-ea1f-4977-8ca0-f4877764ccfe}, !- Handle
  Rendering Color 555,                    !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {992ac734-b91d-48c4-b110-d47540cd743d}, !- Handle
  Rendering Color 556,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {821dd275-3abd-4276-8e3e-ebade171d6f7}, !- Handle
  Rendering Color 557,                    !- Name
  205,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  63;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {80e2323b-f36c-4089-9b0e-9c0f181851fc}, !- Handle
  Rendering Color 558,                    !- Name
  106,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {575bbaac-688e-469d-b2ab-41c15e08a7b3}, !- Handle
  Rendering Color 559,                    !- Name
  245,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8736b92d-acaa-4eda-8f8c-a890be13b907}, !- Handle
  Rendering Color 560,                    !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bfe33b4f-4d4d-4986-b8ac-e08f3eced534}, !- Handle
  Rendering Color 561,                    !- Name
  255,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {6ad7f104-8077-4539-b3d2-1f0700a41f2d}, !- Handle
  Rendering Color 562,                    !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {17568a69-4d27-4c0c-9061-21b21f317f2e}, !- Handle
  Rendering Color 563,                    !- Name
  222,                                    !- Rendering Red Value
  184,                                    !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c2754283-b1b9-4de5-8c9f-d8ba87618aee}, !- Handle
  Rendering Color 564,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0a9a3a01-c26a-4a9b-9a62-261882c2ff50}, !- Handle
  Rendering Color 565,                    !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {976e9e9d-128f-4798-8d28-2e5802a23c6d}, !- Handle
  Rendering Color 566,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c24a8e1f-f53e-4f03-8f2f-13ed04bec3ad}, !- Handle
  Rendering Color 567,                    !- Name
  253,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {20a3a6f2-b424-4e01-8820-14d87d65fa84}, !- Handle
  Rendering Color 568,                    !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {556ef3ff-a9a1-4a8a-bcf9-6e751d706651}, !- Handle
  Rendering Color 569,                    !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d24e53db-9a9a-4707-b841-00d3e6488876}, !- Handle
  Rendering Color 570,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {fc96f24f-372f-4883-b5de-1cd2b44b5b9c}, !- Handle
  Rendering Color 571,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {b5889de5-37c7-4112-8a7c-25c89108798c}, !- Handle
  Rendering Color 572,                    !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {88d14051-3b97-4148-835f-acf4c8d97228}, !- Handle
  Rendering Color 573,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cf690d59-529d-4a6e-a797-1cffb95260f0}, !- Handle
  Rendering Color 574,                    !- Name
  220,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {12213f00-98ef-45ef-b386-cc84eeb53ebb}, !- Handle
  Rendering Color 575,                    !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {48d93fd6-ae9e-4433-9af8-1468b1cfc451}, !- Handle
  Rendering Color 576,                    !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {63d31c02-7b90-483f-b487-56f94b30f722}, !- Handle
  Rendering Color 577,                    !- Name
  147,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  219;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b65d320d-c083-46ee-afd5-42c451418d49}, !- Handle
  Rendering Color 578,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {afab4e79-ad0f-426d-b9d8-0ee3172105bf}, !- Handle
  Rendering Color 579,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bf3fc65a-87fe-4468-aa41-9cba8214bf8f}, !- Handle
  Rendering Color 580,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {436c02ed-2f2b-4009-8cbc-17e77e13c43f}, !- Handle
  Rendering Color 581,                    !- Name
  233,                                    !- Rendering Red Value
  150,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {562df195-cba4-4dd8-bdc7-0d1cdc4f261a}, !- Handle
  Rendering Color 582,                    !- Name
  240,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {829a483f-2e26-4023-b93c-6bd7c5c7f76e}, !- Handle
  Rendering Color 583,                    !- Name
  30,                                     !- Rendering Red Value
  144,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {725c2f8f-5656-43ad-afd0-0e444b9105cf}, !- Handle
  Rendering Color 584,                    !- Name
  75,                                     !- Rendering Red Value
  0,                                      !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1c0394f8-5a4e-429e-afed-190954dcc577}, !- Handle
  Rendering Color 585,                    !- Name
  153,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4f721f5b-3746-4345-9e0e-4633c9c02e96}, !- Handle
  Rendering Color 586,                    !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4f515bcd-36ee-4206-bc0a-08bae8ef6d93}, !- Handle
  Rendering Color 587,                    !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {eed277d7-e3c6-4303-9e9b-c0f3c5c64901}, !- Handle
  Rendering Color 588,                    !- Name
  230,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {67ef5efa-947d-4dd8-a8ab-c7a05f57eb8e}, !- Handle
  Rendering Color 589,                    !- Name
  72,                                     !- Rendering Red Value
  61,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e1884068-09ba-4864-af07-da4db47eddf0}, !- Handle
  Rendering Color 590,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6bb968a0-037d-4ba5-8d76-13d29fd9b4f7}, !- Handle
  Rendering Color 591,                    !- Name
  152,                                    !- Rendering Red Value
  251,                                    !- Rendering Green Value
  152;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b798e9d2-c250-450a-b23b-252ac37a5d59}, !- Handle
  Rendering Color 592,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {17106743-d42f-4235-89be-2e0c1824880e}, !- Handle
  Rendering Color 593,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cf038cb2-9a77-49e3-b5df-f7b088611119}, !- Handle
  Rendering Color 594,                    !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {81333a69-9e67-4e9a-b1b8-8c51d63abcf4}, !- Handle
  Rendering Color 595,                    !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {8f66a1d4-0bb7-4b83-9535-58e2d9c21aa0}, !- Handle
  Rendering Color 596,                    !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f710ab61-2d5a-471f-aeb7-74109b3d99ce}, !- Handle
  Rendering Color 597,                    !- Name
  148,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6cfe6843-5ffe-4934-9b19-fa5e0c79ed99}, !- Handle
  Rendering Color 598,                    !- Name
  0,                                      !- Rendering Red Value
  250,                                    !- Rendering Green Value
  154;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fcab138e-f254-413b-962f-51e4576349f5}, !- Handle
  Rendering Color 599,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a6f5b2b6-ea66-4c19-b0ef-98416ca66c60}, !- Handle
  Rendering Color 600,                    !- Name
  64,                                     !- Rendering Red Value
  224,                                    !- Rendering Green Value
  208;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {88e539bc-da3e-42ef-9d9e-86afb5b02b02}, !- Handle
  Rendering Color 601,                    !- Name
  233,                                    !- Rendering Red Value
  150,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a8621622-d124-4568-bb8b-7f15503d6a06}, !- Handle
  Rendering Color 602,                    !- Name
  255,                                    !- Rendering Red Value
  99,                                     !- Rendering Green Value
  71;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0ab1bf53-3d49-47c6-bf3f-b14706072662}, !- Handle
  Rendering Color 603,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {46293445-df21-4f7a-b91a-d2eae27f8c7e}, !- Handle
  Rendering Color 604,                    !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d4296807-1f60-465c-bce9-3d963d55a959}, !- Handle
  Rendering Color 605,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4c5b1025-955f-4966-a2a8-0066f284ff41}, !- Handle
  Rendering Color 606,                    !- Name
  154,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6ae100d3-630f-4cf5-b5d9-b863c2b0736d}, !- Handle
  Rendering Color 607,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a4a2a227-ddf9-4bd2-893b-c0f84d4c50b1}, !- Handle
  Rendering Color 608,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {68734b45-2beb-4c50-af72-f908b10fe08e}, !- Handle
  Rendering Color 609,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {56c9c4f2-91e4-421c-aeb2-fe026735d198}, !- Handle
  Rendering Color 610,                    !- Name
  255,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {e542c02e-61ec-4fa5-b61a-529e8c7da221}, !- Handle
  Rendering Color 611,                    !- Name
  219,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bd82dcfc-3172-4024-9423-4301070ca2f0}, !- Handle
  Rendering Color 612,                    !- Name
  72,                                     !- Rendering Red Value
  209,                                    !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0d779347-1961-43cb-b02f-7438197c0ee5}, !- Handle
  Rendering Color 613,                    !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c13823c1-b7b2-4b27-9995-f53212e7099f}, !- Handle
  Rendering Color 614,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:WindowProperty:FrameAndDivider,
  {abc278c0-bd7a-4121-bbe5-d5961b10012b}, !- Handle
  SB60-Al-Frame-6inch,                    !- Name
  0.1524,                                 !- Frame Width {m}
  ,                                       !- Frame Outside Projection {m}
  ,                                       !- Frame Inside Projection {m}
  5.68,                                   !- Frame Conductance {W/m2-K}
  2.14025,                                !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.9,                                    !- Frame Solar Absorptance
  0.9,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  ,                                       !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  ,                                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ;                                       !- Divider Visible Absorptance

OS:WindowProperty:FrameAndDivider,
  {1c1e6bfe-05d5-4220-9db4-ec8b031a3820}, !- Handle
  Vinyl-Frame 6 inch,                     !- Name
  0.1524,                                 !- Frame Width {m}
  ,                                       !- Frame Outside Projection {m}
  ,                                       !- Frame Inside Projection {m}
  2.326112,                               !- Frame Conductance {W/m2-K}
  2.121989,                               !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.9,                                    !- Frame Solar Absorptance
  0.9,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  ,                                       !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  ,                                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ;                                       !- Divider Visible Absorptance

OS:StandardsInformation:Construction,
  {f16fa832-4a74-47a0-8013-427372cb9162}, !- Handle
  {3ca1fbd8-72c7-4d0f-8298-8646cc432fcc}; !- Construction Name

OS:StandardsInformation:Material,
  {cd4be55d-9357-4a29-82c7-b8349f53d9a0}, !- Handle
  {aa7fe0cb-8c7c-4e53-9ec2-7f2c36c4c54d}; !- Material Name

OS:StandardsInformation:Material,
  {664c9d43-38d9-423f-b4bd-153fb959c14e}, !- Handle
  {e0dd3465-66ad-48d1-9d74-ad1b6ea528a0}; !- Material Name

OS:StandardsInformation:Construction,
  {53e95112-8538-46ab-a3bb-6ddd5cbabfda}, !- Handle
  {e9a46a9b-9b81-4f2f-9e19-7ff92a252520}; !- Construction Name

OS:StandardsInformation:Construction,
  {782abdcd-ccab-4461-b2e3-fdf32bb10f23}, !- Handle
  {7b869077-2d81-4a66-b093-127186c31efa}; !- Construction Name

OS:StandardsInformation:Material,
  {d533a8b9-32d8-495a-bafc-9595f8ff7457}, !- Handle
  {afb0fbb1-417c-4dfd-a39b-2aea739904e5}; !- Material Name

OS:StandardsInformation:Material,
  {1032a47b-645c-4a76-a16c-9b8775bb2d5d}, !- Handle
  {d860dd8c-c71c-4551-9b62-afed373e1c08}; !- Material Name

OS:StandardsInformation:Material,
  {9b5de873-a71a-4bea-a92e-a46cede87a7d}, !- Handle
  {de70440d-38c3-44d8-b4cc-00ce11715eb5}; !- Material Name

OS:StandardsInformation:Construction,
  {281ec5e3-967a-4ee5-91ca-bb32dd52c3ff}, !- Handle
  {0dac25e3-be36-4b1e-9567-47f512b84ab2}; !- Construction Name

OS:StandardsInformation:Material,
  {b24a11a8-d761-4971-bd10-a9650efb57ef}, !- Handle
  {cf50792b-e7ce-4548-8aa2-60ba1c5057b1}; !- Material Name

OS:StandardsInformation:Material,
  {fab0b2b6-6c0c-4365-9558-834998466367}, !- Handle
  {540c8904-e8f3-42f2-8a5a-4deca934476f}; !- Material Name

OS:StandardsInformation:Construction,
  {50349026-39b9-4820-924f-595ab28b083c}, !- Handle
  {a7905895-7381-4100-b630-07b452701157}; !- Construction Name

OS:StandardsInformation:Construction,
  {fc488bdc-2054-4944-b32a-b1514a8c083d}, !- Handle
  {6815a2a7-2cf0-4120-87d6-69239138d3b2}; !- Construction Name

OS:StandardsInformation:Construction,
  {4134dbb4-fc14-460c-a85a-787a2bb53b05}, !- Handle
  {d6c97487-3574-4571-b2d0-dc7e1b325784}; !- Construction Name

OS:StandardsInformation:Material,
  {1045c309-0765-45c1-956e-335642a53c15}, !- Handle
  {852359f5-9cfd-48e5-9a56-00086c138662}; !- Material Name

OS:StandardsInformation:Material,
  {649827b3-4b62-4954-bfe3-5a99ca80d9a5}, !- Handle
  {9c08d4d5-d291-4ac2-bfda-c1c0f84b855a}; !- Material Name

OS:StandardsInformation:Material,
  {36098564-6dca-496c-b0b8-f61bd6730d7b}, !- Handle
  {98f553ce-e2df-4175-bf44-339b1ee74fb9}; !- Material Name

OS:StandardsInformation:Construction,
  {377fd231-8543-452e-a1e8-919f73a8ac6e}, !- Handle
  {fc8e8155-b748-478d-8c39-69835b4a4db2}; !- Construction Name

OS:StandardsInformation:Material,
  {307a7f9c-1af3-4456-bd61-45c97cd884f7}, !- Handle
  {94a00070-6529-4839-9b97-554189661a1b}; !- Material Name

OS:StandardsInformation:Material,
  {33977d9a-b8ce-4610-aca7-2b04f239dc2d}, !- Handle
  {c5d1edc1-5530-40cb-80c6-13633f3fdd5b}; !- Material Name

OS:StandardsInformation:Material,
  {239176f7-49c7-44cd-a49a-7faaca39a3c2}, !- Handle
  {dc1140ba-d14b-4a95-9fdc-8f34947f6f61}; !- Material Name

OS:StandardsInformation:Construction,
  {81086544-e0e0-499f-9770-bd6bce946570}, !- Handle
  {9594d53b-9916-459a-8995-855990487dcd}; !- Construction Name

OS:StandardsInformation:Material,
  {3aff4f48-ef1f-49b2-9603-ea08ab493ea5}, !- Handle
  {aee92ce4-5b57-4118-88c8-4a080b693bd5}; !- Material Name

OS:StandardsInformation:Material,
  {f8d818da-7a3a-4036-a8c5-00164078c8a1}, !- Handle
  {e60246c7-455a-4f24-8ccb-3173e32c1c4d}; !- Material Name

OS:StandardsInformation:Material,
  {3fdee6d6-0f45-4fce-a77f-cca3585c2185}, !- Handle
  {26e3406e-3b68-4163-b4bf-3cbbfd56c4a9}; !- Material Name

OS:StandardsInformation:Construction,
  {fd910dbf-9dcf-402f-a6f8-8972fb343fbe}, !- Handle
  {2512a75e-fc00-4d1a-b152-0a7ff0e4d174}; !- Construction Name

OS:StandardsInformation:Material,
  {a37152d3-5644-46d6-a9c2-18e330e72a6a}, !- Handle
  {4a55f78c-aca5-4cff-a02e-8bfe14fb0b98}; !- Material Name

OS:StandardsInformation:Construction,
  {9ccb342f-a403-4da6-ae1f-7ba11fa3ffff}, !- Handle
  {fc88c537-e2d0-408e-874c-9264241378d2}; !- Construction Name

OS:StandardsInformation:Material,
  {e37b3c29-85cb-4b25-9d92-fc80bdbc267b}, !- Handle
  {6cef4f61-19a6-46fe-9159-b64e038f20ed}; !- Material Name

OS:StandardsInformation:Construction,
  {e7d0f249-d003-43fb-9960-af3b28b37a61}, !- Handle
  {107a523f-5a2a-414c-bf5f-f00c5519ccb8}; !- Construction Name

OS:StandardsInformation:Material,
  {524cb520-adb4-4dd6-b7d4-0fc8ce68bf51}, !- Handle
  {e4dde5bb-a5b7-4c8c-8c0a-4a8e2470dcc8}; !- Material Name

OS:StandardsInformation:Material,
  {d2ffab31-ca95-431f-9add-3efad661ef35}, !- Handle
  {9693668b-72be-4500-8ff3-a55a36307719}; !- Material Name

OS:StandardsInformation:Material,
  {e93e2beb-e5fc-4e9e-8e70-4c55033e355f}, !- Handle
  {f2972085-a05d-4c38-bbf8-13b269709f24}; !- Material Name

OS:StandardsInformation:Construction,
  {e94719b0-fabd-4d5a-8175-f21ee81412ee}, !- Handle
  {819e41ce-8dad-4b6f-8a0f-d230e41faa93}; !- Construction Name

OS:StandardsInformation:Material,
  {b3b0adf4-8224-4e50-a3cf-db18fa8bf0e3}, !- Handle
  {bdc69a98-bf8b-4a99-8053-4e28d0cd917f}; !- Material Name

OS:StandardsInformation:Material,
  {c81a00a4-e66d-45c8-b222-88c72dd84a5e}, !- Handle
  {21241e04-e9f8-420d-83d0-5abda97a8e78}; !- Material Name

OS:StandardsInformation:Material,
  {4ab41c2c-2ded-43b4-afcb-64b95e01f877}, !- Handle
  {8efe7644-1bc2-4093-ad70-f7cf42a3186e}; !- Material Name

OS:StandardsInformation:Construction,
  {fa30917f-a75a-4719-894a-8c69acb2fc44}, !- Handle
  {76e06a83-0ed3-4548-8223-c170eebc4d2f}; !- Construction Name

OS:StandardsInformation:Material,
  {5bc801e9-30a1-4de5-8582-c96033ee3b52}, !- Handle
  {fff5e692-be41-401e-ad15-f9d583ecfbae}; !- Material Name

OS:StandardsInformation:Construction,
  {e9c00da6-1093-4a9f-9a22-d6a9c8e02e5f}, !- Handle
  {21313ac2-4628-477d-96dc-b48ec0f711c8}; !- Construction Name

OS:StandardsInformation:Material,
  {1333367e-067f-49d8-a693-735c2a5e04bd}, !- Handle
  {4e998606-6a17-4035-82bb-95ddc436270d}; !- Material Name

OS:StandardsInformation:Material,
  {fc970815-c8c3-4975-a935-352a5a82cf2e}, !- Handle
  {851293c8-19c8-4e38-919d-ed750ab9b01d}; !- Material Name

OS:StandardsInformation:Material,
  {bbcf57d9-46e1-4113-a440-89c3f972a079}, !- Handle
  {fcc4b367-1148-401d-8ce3-aff43b8ca862}; !- Material Name

OS:StandardsInformation:Material,
  {ef16f649-04b6-46c4-9ab3-2f1da5c25310}, !- Handle
  {1b8c8a13-65ff-4803-aacd-cdad0437a3fc}; !- Material Name

OS:StandardsInformation:Construction,
  {792a266a-9844-4940-99b9-e5ff7b0d0d8a}, !- Handle
  {182b522b-c9e7-4bfe-896d-1bd256dd3afd}; !- Construction Name

OS:StandardsInformation:Material,
  {2e91b0e8-5c5a-402d-aeb9-882087e69a80}, !- Handle
  {64840d56-2708-4bef-a2ad-f26afd2456a4}; !- Material Name

OS:StandardsInformation:Material,
  {cea681dc-032e-47be-9255-05e38f0fb366}, !- Handle
  {68fdd14f-64a2-4a1c-a6db-23fbb8a6a179}; !- Material Name

OS:StandardsInformation:Material,
  {4b9e4ec7-27ff-42fc-ba46-5c4554df8d6c}, !- Handle
  {4bbdfec1-3c91-4fab-a99e-2e29b9dee0b4}; !- Material Name

OS:StandardsInformation:Construction,
  {be31055a-18e4-4dfe-bee8-e4d723f420c4}, !- Handle
  {6195f6f4-fea8-4312-b7d2-ad8efe9bbc35}; !- Construction Name

OS:StandardsInformation:Construction,
  {1c6a2b25-06fa-45ca-97c3-a1403bc3089d}, !- Handle
  {f1fab950-6aa9-4a0f-b19a-0fdf697174ba}; !- Construction Name

OS:StandardsInformation:Material,
  {a459dd9a-da59-47c1-87c9-05e116101d52}, !- Handle
  {b9ab6533-ed48-477c-a890-c05b949dec81}; !- Material Name

OS:StandardsInformation:Material,
  {4fa12219-7c40-404b-a13f-87071b9c1f55}, !- Handle
  {cc4f56fc-9d52-4410-9bec-d7ab8e4688e0}; !- Material Name

OS:StandardsInformation:Construction,
  {32bb8b30-9075-4757-afec-d4336180e246}, !- Handle
  {fb51616e-39f1-4396-b699-2cf8b162e1fd}; !- Construction Name

OS:StandardsInformation:Material,
  {db743efc-7ddd-4248-a669-15cf73ed7a7a}, !- Handle
  {71be29f8-90c0-4880-aaaf-3457bf40383b}; !- Material Name

OS:StandardsInformation:Material,
  {4aa4a9a1-20ed-4560-9de5-f055fde11b0c}, !- Handle
  {f6fd7a4a-704d-471f-bd13-7e6643000e38}; !- Material Name

OS:StandardsInformation:Construction,
  {fcde2fe3-0265-4943-80d2-ee2de508769e}, !- Handle
  {0fb3b53f-ffa3-415a-a30d-9bca4403344e}; !- Construction Name

OS:StandardsInformation:Material,
  {d412f602-dfe8-4a54-a950-5b5a92d5e39f}, !- Handle
  {e87f9341-f236-428a-865a-ff52b5dce97b}; !- Material Name

OS:StandardsInformation:Material,
  {5fa7d063-8287-4822-a842-54e44ce789f1}, !- Handle
  {89dab5e7-7007-49c1-941a-b2db60439f99}; !- Material Name

OS:StandardsInformation:Material,
  {37407d51-2079-4b42-8be9-3ec5b08b6af7}, !- Handle
  {70c4097f-dec3-42b7-bda3-879a3bb0a068}; !- Material Name

OS:StandardsInformation:Material,
  {e4fb56f7-73c1-4b86-8a61-825578aef742}, !- Handle
  {274540c9-0610-4bdb-913f-bc5aafc6fcf0}; !- Material Name

OS:StandardsInformation:Construction,
  {e1981290-437d-4772-9df5-88169bd118ae}, !- Handle
  {45413254-3f45-4a84-8759-12650305b175}; !- Construction Name

OS:StandardsInformation:Material,
  {cf4347df-4bac-4470-b560-455893ff3e3a}, !- Handle
  {a143e82c-ea11-462b-bda7-f724985bbf60}; !- Material Name

OS:StandardsInformation:Material,
  {e8f232e6-b0b7-471a-b1ce-c3414b289d9f}, !- Handle
  {a28ef006-6b46-4b5c-9b17-482567f75796}; !- Material Name

OS:StandardsInformation:Construction,
  {9a6c34a4-d97a-4d65-92fb-346c6f9f3ac1}, !- Handle
  {e0846ed3-23cb-485b-9376-591f28a8635f}; !- Construction Name

OS:StandardsInformation:Material,
  {bdb113b0-35e8-4f34-b140-c0e770d496ce}, !- Handle
  {a2d88211-d7cc-477d-b221-7b5f80d18fc2}; !- Material Name

OS:StandardsInformation:Construction,
  {478b0e39-d58f-4ef2-bbd8-4c5666735fb2}, !- Handle
  {63407709-0e7b-416d-86e3-d25efa42781e}; !- Construction Name

OS:StandardsInformation:Material,
  {3aef2e1d-2351-4859-8456-3eeffe31bfec}, !- Handle
  {a4952d5a-832e-4941-98a9-4d9941d178ed}; !- Material Name

OS:StandardsInformation:Construction,
  {8de01352-8f00-42ff-b831-61de06074467}, !- Handle
  {7a1d2701-a426-432f-ba16-cfdf74939ae5}; !- Construction Name

OS:StandardsInformation:Construction,
  {10b0c6a4-153f-42c1-b629-35e80104f8b2}, !- Handle
  {9daa8e9d-afdc-4165-8b75-67f3235aa232}; !- Construction Name

OS:StandardsInformation:Material,
  {b11b9254-7db0-4a22-8cfa-d92000edcdd3}, !- Handle
  {54c92a8e-f227-4d1c-8262-67860c593c61}; !- Material Name

OS:StandardsInformation:Material,
  {06722a92-c653-4641-a0a9-4aa44be2c997}, !- Handle
  {1d43e8d6-52db-4fa4-85a7-1e594cb6bc58}; !- Material Name

OS:StandardsInformation:Construction,
  {e7169ff4-02b8-4e31-ad95-549338a8d024}, !- Handle
  {9f2143a0-9024-4ba2-bc4c-a5b5cbed8f96}; !- Construction Name

OS:StandardsInformation:Material,
  {7d0bd243-0bfd-471e-8102-d5b6fb08d20f}, !- Handle
  {e0af1a91-0863-46cc-af9e-fe6743a86eab}; !- Material Name

OS:StandardsInformation:Construction,
  {5a0f467b-98aa-4f24-a65d-585d9737f9c3}, !- Handle
  {7915459e-af6f-4556-a8b5-30dbbdabd0a0}; !- Construction Name

OS:StandardsInformation:Material,
  {1c966303-73fd-4b7b-9c53-cc504fc43933}, !- Handle
  {b8b056ff-f059-4a7b-ba46-6c920ae2825d}; !- Material Name

OS:StandardsInformation:Material,
  {019bd2ea-716f-449a-b905-633d39682617}, !- Handle
  {235a1e2a-c37f-43e0-91c7-07a526db64a4}; !- Material Name

OS:StandardsInformation:Construction,
  {c1811318-9340-4103-b42b-15e37a6e0ed2}, !- Handle
  {12711444-1e61-4eb1-b81d-0d554cdcff77}; !- Construction Name

OS:StandardsInformation:Material,
  {a6391165-324d-4243-81cc-1b08ae5c1b21}, !- Handle
  {9fa17d10-4674-4abf-b308-ea9b62410384}; !- Material Name

OS:StandardsInformation:Construction,
  {1ba66ae0-8e00-4283-b9c8-c5cd04737be4}, !- Handle
  {51e8993d-4d01-4a49-8a9a-081c5bbb898c}; !- Construction Name

OS:StandardsInformation:Construction,
  {2a29f83b-0d57-47d9-84ce-a7d94e7503eb}, !- Handle
  {7b14b18f-4798-49ba-86e9-7921261d937b}; !- Construction Name

OS:StandardsInformation:Material,
  {3e9bc8c9-c12e-4246-9133-132714848b86}, !- Handle
  {8c622c83-d933-402d-837b-261a2196c00a}; !- Material Name

OS:StandardsInformation:Construction,
  {abdfe80b-98c3-4da9-b7b7-3b1f9dd7c4c1}, !- Handle
  {ded98a5d-47c8-4b85-96c0-4c09c02be29d}; !- Construction Name

OS:StandardsInformation:Material,
  {ed44fca1-82ee-4701-a79c-1d4fc8e34665}, !- Handle
  {25d91700-ad1b-4591-b8d3-9a237f7df1c4}; !- Material Name

OS:StandardsInformation:Construction,
  {0838262d-8ad6-469e-9e83-2b9ab80cf306}, !- Handle
  {ddfd7249-ecce-4097-abcc-e41bcc362732}; !- Construction Name

OS:StandardsInformation:Material,
  {592c618f-8bbc-4917-8fbf-38cbe30673dd}, !- Handle
  {5d4e76c1-213e-4495-9b11-7451883c1816}; !- Material Name

OS:StandardsInformation:Material,
  {455a6451-1eb2-4f91-b990-8817e7a4b1f5}, !- Handle
  {fd68e61d-d4b9-4044-9d86-068742d39021}; !- Material Name

OS:StandardsInformation:Construction,
  {d9c01117-57f9-4219-98ff-d2376c7750cd}, !- Handle
  {c8b64d20-98f1-4034-a83e-fceed2a548c3}; !- Construction Name

OS:StandardsInformation:Material,
  {5282160d-594b-46e9-955f-5b668d736be8}, !- Handle
  {44799617-32ff-46fc-ac3e-2b9b5878d584}; !- Material Name

OS:StandardsInformation:Material,
  {f265b62d-2f1a-4f86-9c73-4febe7e3ba84}, !- Handle
  {9a62c1ab-9b00-4209-b3d1-db7c520748df}; !- Material Name

OS:StandardsInformation:Construction,
  {09b17fb1-5856-4236-9ff9-98461f90f575}, !- Handle
  {c19faafd-4f43-42d4-983f-e95d6489417e}; !- Construction Name

OS:StandardsInformation:Material,
  {dacfe388-47dc-4314-9d32-0481a4964c3d}, !- Handle
  {f5cd5603-680b-4aca-b572-162e7bfddd20}; !- Material Name

OS:StandardsInformation:Material,
  {6a859373-8297-4f5b-8b04-1ad1d7007e3b}, !- Handle
  {d22128c6-08a8-4ec4-9f27-f90bac913424}; !- Material Name

OS:StandardsInformation:Construction,
  {57e69df3-f0fa-4b82-86a9-e3f45f5c1323}, !- Handle
  {5f91fea9-d3c4-4512-b0ce-da18d566089c}; !- Construction Name

OS:StandardsInformation:Material,
  {c8eed0b2-6a8a-47bf-9c0f-d707536dafe3}, !- Handle
  {505515aa-68d9-4ad0-94b9-056fc100051b}; !- Material Name

OS:StandardsInformation:Material,
  {1284e13f-0f3d-48da-be4a-d7ab06bd76a9}, !- Handle
  {a5ea0eec-f53d-4427-a7e1-e83228ff78a3}; !- Material Name

OS:StandardsInformation:Construction,
  {56c622b2-f245-4e52-8373-77b5c2fdedcd}, !- Handle
  {b16df380-1551-4609-8583-d44053a28371}; !- Construction Name

OS:StandardsInformation:Material,
  {134ba5c1-9169-4c6c-bf23-eba7e07ab6a0}, !- Handle
  {df333453-dd7c-4130-beb0-4101c286b2e3}; !- Material Name

OS:StandardsInformation:Material,
  {d3ae55ff-44fb-4169-bd12-9cd716fb202d}, !- Handle
  {6d4438ee-38c2-4b4a-9e5b-d7461108f09f}; !- Material Name

OS:StandardsInformation:Material,
  {511daff0-db9a-40f3-b493-8be3f30b27d1}, !- Handle
  {4906b961-0bf8-448b-981e-92c5c5847907}; !- Material Name

OS:StandardsInformation:Material,
  {ea591481-71df-4ab0-943e-5dbf5fe0efdf}, !- Handle
  {2da7a64f-ba4c-4ec1-b6b8-ed56acff5bf7}; !- Material Name

OS:StandardsInformation:Construction,
  {29e89587-1bf9-41c5-b7a5-144407e139a4}, !- Handle
  {f3251919-2d59-4f5b-92f8-18f54f0c90c8}; !- Construction Name

OS:StandardsInformation:Material,
  {19574cb7-90cc-4a2a-b35a-158e94944d46}, !- Handle
  {14fee62b-3399-4450-bf78-d5c021f59b66}; !- Material Name

OS:StandardsInformation:Construction,
  {f7fc021a-3567-4297-b548-2bc4155fb395}, !- Handle
  {ac79584b-2cb0-4d8b-b4e5-0ea9099bf717}; !- Construction Name

OS:StandardsInformation:Material,
  {9e3d3e53-dbc6-4289-a9c7-a62d0f865467}, !- Handle
  {7ea67a8f-0505-4031-a4e7-5ce10953916b}; !- Material Name

OS:StandardsInformation:Material,
  {f013b7fc-a7e0-49ca-8da1-9ebb484e05a4}, !- Handle
  {9630890d-0e3f-412a-9693-c1f93b47b944}; !- Material Name

OS:StandardsInformation:Material,
  {64f6642b-c820-43ab-8da1-b64cd637a6b9}, !- Handle
  {2af19a1a-0a18-4d55-801a-02367173d9fd}; !- Material Name

OS:StandardsInformation:Construction,
  {808a9ae3-6eca-49f9-8f4d-5f5c905d61cc}, !- Handle
  {72d6e21b-4e1a-40c3-b445-93114e5844e4}; !- Construction Name

OS:StandardsInformation:Material,
  {03fcfe3f-db91-4637-901c-1ace3f1b03db}, !- Handle
  {3e04a170-4292-4a50-a234-bef9f7bf74ba}; !- Material Name

OS:StandardsInformation:Material,
  {21bb12b1-0b83-4e36-a8bb-18d381dd267f}, !- Handle
  {e0bddf2e-c5e3-4de7-9d51-5a92bc9363b7}; !- Material Name

OS:StandardsInformation:Construction,
  {d2948005-ab63-43ab-a267-831b4b5b46e4}, !- Handle
  {70a113e5-200a-44b0-ab5e-59789dc18554}; !- Construction Name

OS:StandardsInformation:Material,
  {864c5103-a732-4b63-8c7f-6f57ff5f9b4e}, !- Handle
  {efb82225-3ae1-4907-b90b-f3efbe554b22}; !- Material Name

OS:StandardsInformation:Construction,
  {d64f5ea3-2e11-43bc-a037-77cc63b82a57}, !- Handle
  {8d281e1a-eeec-4e98-9cba-d363a3e8418c}; !- Construction Name

OS:StandardsInformation:Construction,
  {810fbbd0-aa11-4cfd-ad8c-9cded295a51b}, !- Handle
  {a2655906-57ed-4da8-939d-e704bc63d408}; !- Construction Name

OS:StandardsInformation:Material,
  {309bb503-62f9-4c9e-aa73-3e75fd05660c}, !- Handle
  {c93d40c7-0c0a-42e5-99e5-c6ef81f30c6c}; !- Material Name

OS:StandardsInformation:Material,
  {2fdd313b-a2f1-4278-8109-2e849267aa86}, !- Handle
  {9af1edba-d582-4e2e-84e2-f10073776458}; !- Material Name

OS:StandardsInformation:Construction,
  {c7f3feb7-0ede-4c80-8312-7ac95d0b06b3}, !- Handle
  {66473719-c011-4158-9680-168b05c09215}; !- Construction Name

OS:StandardsInformation:Material,
  {0d3c172b-8a32-4f6f-978f-41fa22e5e527}, !- Handle
  {e67ab581-d724-440c-9cb8-e1955ccb2ac6}; !- Material Name

OS:StandardsInformation:Construction,
  {8c3489e0-c238-40d8-b802-9775fd2a53ec}, !- Handle
  {77c44b2e-3dac-43c2-8421-bafcad0a595b}; !- Construction Name

OS:StandardsInformation:Material,
  {c55f7a91-1eb5-4a88-9c6e-03f846f0404f}, !- Handle
  {abf80d29-47f6-47ad-90c9-fece41c0452c}; !- Material Name

OS:StandardsInformation:Construction,
  {a3d14df2-3b15-41b9-be2a-aa91fd4941ca}, !- Handle
  {6fcbff37-1e9f-4c0d-b8e1-70cf1697171c}; !- Construction Name

OS:StandardsInformation:Material,
  {72ebc122-9f1d-47a5-b9c7-a5e049b08ff3}, !- Handle
  {e7621876-7546-4c4e-a33a-a1d83f5c4592}; !- Material Name

OS:StandardsInformation:Construction,
  {8510295a-7242-4e55-935b-c15e16c6d478}, !- Handle
  {be532859-9276-4719-9468-1dd21b0413e0}; !- Construction Name

OS:StandardsInformation:Construction,
  {a4d7f929-eaf7-476b-9e59-38cc57907aa2}, !- Handle
  {23a0bcfa-0e36-497e-8cb1-7658ca8d004c}; !- Construction Name

OS:StandardsInformation:Construction,
  {25c98a4d-a3d1-4edb-b2c8-2eba7a878143}, !- Handle
  {228fdd54-f6df-4151-85df-65ae1c573e63}; !- Construction Name

OS:StandardsInformation:Construction,
  {e1a3a962-f74b-4854-b0b1-261ab1be0c23}, !- Handle
  {c5e2bc84-da6e-4bce-959f-244495f2387f}; !- Construction Name

OS:StandardsInformation:Material,
  {441e1124-a306-4f51-93db-9f212e4e6b22}, !- Handle
  {4f833262-49af-4c8b-99a0-c0784d1ac88b}; !- Material Name

OS:StandardsInformation:Material,
  {db183b94-7983-4af4-88fe-c35b8d832b2f}, !- Handle
  {701c82f7-a510-442b-8328-e9e48c9fbd76}; !- Material Name

OS:StandardsInformation:Construction,
  {91c2cc53-14fa-4b75-bdde-ace840876b38}, !- Handle
  {78e06adb-7b31-4f21-a489-35410331104f}; !- Construction Name

OS:StandardsInformation:Material,
  {7dba1be9-97a6-4533-9ea6-84e902c911ec}, !- Handle
  {750a23d7-0742-4ffd-bf2e-4082977f05f7}; !- Material Name

OS:StandardsInformation:Construction,
  {38bd2096-19dc-4d01-b08d-368752599808}, !- Handle
  {1299cef2-d8bf-4d11-8cec-488247d683bb}; !- Construction Name

OS:StandardsInformation:Material,
  {0c9d30b7-7214-4bb2-a9ce-47cddc3bdfe3}, !- Handle
  {03da2379-1ded-40b3-8352-330306e8e06a}; !- Material Name

OS:StandardsInformation:Material,
  {e8aef850-89f9-4b36-9df7-6a94b3724b5e}, !- Handle
  {33c7f952-9f79-4183-8b16-f2701d6e6cf1}; !- Material Name

OS:StandardsInformation:Material,
  {9bbe8d85-0357-4111-afe5-5337ea4f9488}, !- Handle
  {191bd7fc-b710-401a-8b56-3e427e754bdc}; !- Material Name

OS:StandardsInformation:Construction,
  {6e006da7-effe-4aad-97dd-a98eca634067}, !- Handle
  {c9027e86-efb1-4dd3-a0ce-0e2e35b9f309}; !- Construction Name

OS:StandardsInformation:Material,
  {ba498ba6-6575-4291-aa19-b4bbb9b08d67}, !- Handle
  {53f1ed51-0d6a-4ee4-b268-7f39f68227cb}; !- Material Name

OS:StandardsInformation:Construction,
  {f79ee299-af8a-4c95-989b-b0ff3691cddc}, !- Handle
  {89dddeb1-219c-4965-bf78-b5f1acd8b6a8}; !- Construction Name

OS:StandardsInformation:Material,
  {11eb75a7-d351-460c-a12e-1f527f05d7ea}, !- Handle
  {1347b93c-26fa-4cb7-8918-b74442d1ac06}; !- Material Name

OS:StandardsInformation:Construction,
  {97dcf25c-b4d7-4713-a95d-0ac8ca87d98d}, !- Handle
  {cfb2472c-192d-4df4-adbc-7db0b1d91281}; !- Construction Name

OS:StandardsInformation:Material,
  {d65b6e90-df5a-43e1-975d-dd42b2ec3177}, !- Handle
  {2d24bb4f-b156-4a50-9380-34c40557000d}; !- Material Name

OS:StandardsInformation:Construction,
  {71396a2a-a4ce-423d-bf01-64f17f54d60b}, !- Handle
  {02b59523-4b00-405c-a600-90c1a18ab604}; !- Construction Name

OS:StandardsInformation:Material,
  {2f7889ad-7097-4349-aab7-94b58d4667ff}, !- Handle
  {e7ff69dd-aa3f-434c-8fca-3e483128d8d9}; !- Material Name

OS:StandardsInformation:Material,
  {0428eb03-6e00-41fd-b48b-b777b8cfb47c}, !- Handle
  {2a81ff92-8237-4272-aa40-0460c40ad31b}; !- Material Name

OS:StandardsInformation:Construction,
  {569c69a3-2979-4dd3-8293-a041e5d87ce0}, !- Handle
  {e3f7bdf2-23da-4ac9-90d6-fcadba473b1a}; !- Construction Name

OS:StandardsInformation:Material,
  {18fa242e-8b35-4b61-8132-bbb619462e42}, !- Handle
  {aaade01a-1b79-419d-ab40-0db010c8f84f}; !- Material Name

OS:StandardsInformation:Construction,
  {cb0efe8b-7f9c-4d76-9b09-5b322e496c0d}, !- Handle
  {a282bd4e-af94-42b1-af21-86076052f910}; !- Construction Name

OS:StandardsInformation:Material,
  {634bea25-0816-453b-a21a-4878733390e9}, !- Handle
  {99541b55-e0ed-4751-95b2-ffc0d17d133c}; !- Material Name

OS:StandardsInformation:Construction,
  {cf0de1b9-6520-4a0b-883d-18bed5465c20}, !- Handle
  {30843ad1-95c8-4e14-8bf5-e4aed016468c}; !- Construction Name

OS:StandardsInformation:Construction,
  {788b8f3c-8b2f-4004-b28d-047d8183b4b9}, !- Handle
  {4a656976-ca21-470b-a670-4650f1aaac07}; !- Construction Name

OS:StandardsInformation:Material,
  {d3e6e53a-2cca-4df6-9e56-8a88f6cf2026}, !- Handle
  {044c6df3-6113-457e-bf85-fd37e9458037}; !- Material Name

OS:StandardsInformation:Construction,
  {ea7f0975-9909-474c-b69d-388e76cc4d0a}, !- Handle
  {d7499e9b-29bd-4345-8fd5-b07c0c666c08}; !- Construction Name

OS:StandardsInformation:Material,
  {6ef44e94-a999-42eb-8afe-39bb6831dff5}, !- Handle
  {b6e20b55-1c3d-4f70-9028-7a6f884d273b}; !- Material Name

OS:StandardsInformation:Construction,
  {7268dc3f-4cb1-4231-b571-f5b1f24212f4}, !- Handle
  {7f8ff4a0-bafc-4cda-9a05-235cf3e02504}; !- Construction Name

OS:StandardsInformation:Material,
  {203cc68b-41eb-4597-822f-3be6a9bc77dc}, !- Handle
  {e827f9c6-810e-479b-8a48-c1fdc46ad012}; !- Material Name

OS:StandardsInformation:Construction,
  {f2b78be4-2a1e-4cc9-ae01-b3083855ea6f}, !- Handle
  {696d5370-9764-401f-917d-876e283d9cd0}; !- Construction Name

OS:StandardsInformation:Material,
  {394b8a16-b183-4a20-aa94-da0f1aa2115a}, !- Handle
  {de67e3e2-a2c3-42d5-8e6d-367c90455768}; !- Material Name

OS:StandardsInformation:Material,
  {f6a97b36-6652-4b8b-b5cd-fd7415e8f4b5}, !- Handle
  {0da3adb3-8a41-4e21-8096-d7f3a208389f}; !- Material Name

OS:StandardsInformation:Construction,
  {ff42accb-e89e-4729-ace0-f08b1ffe6647}, !- Handle
  {2043c78f-23b4-431d-9691-72284cb56f07}; !- Construction Name

OS:StandardsInformation:Material,
  {c2fbcd76-f6c2-4a54-9779-b045091d5426}, !- Handle
  {93daea97-c2d2-4b71-9b56-7917cca318c5}; !- Material Name

OS:StandardsInformation:Material,
  {6f4f4ba0-24ee-4e89-b079-4467827dc6fd}, !- Handle
  {4b615261-1587-4276-b0d9-7dbd049d808c}; !- Material Name

OS:StandardsInformation:Material,
  {a6f250ad-ffc6-407c-9d01-21e441acb119}, !- Handle
  {93de7b96-123c-4cc9-ab9f-ab1606a349d2}; !- Material Name

OS:StandardsInformation:Construction,
  {236d0e16-e3be-4db0-b114-68520dff3871}, !- Handle
  {009f28eb-fffd-444d-9ed0-e1c21b286777}; !- Construction Name

OS:StandardsInformation:Material,
  {3ba68b4d-b6e2-4698-adda-5d03509fc571}, !- Handle
  {acb99f47-dcd5-46f0-a640-40e15a242f72}; !- Material Name

OS:StandardsInformation:Construction,
  {f49bfae9-214d-4f04-b5ff-6c5001699a93}, !- Handle
  {3946a635-1133-47a6-967d-f5d47567fbf9}; !- Construction Name

OS:StandardsInformation:Construction,
  {680ee310-bbce-47d5-ba59-4f31523d0274}, !- Handle
  {bb99c87b-41d1-4f9c-bc43-745973f218a3}; !- Construction Name

OS:StandardsInformation:Construction,
  {d93758c9-3180-432e-9eca-3ecc59acf210}, !- Handle
  {48bc431c-04d8-449f-b0fc-0f3f37ef3d9c}; !- Construction Name

OS:StandardsInformation:Material,
  {d8ecc170-aba3-4002-9f30-ca1bde8e5652}, !- Handle
  {89f7045e-d267-4c4d-b4b2-827644302971}; !- Material Name

OS:StandardsInformation:Material,
  {54ff3bb0-111e-44e8-b1e3-e1d6d248435b}, !- Handle
  {4c9bc66a-1d56-484d-8563-639c6512b889}; !- Material Name

OS:StandardsInformation:Construction,
  {45b8cbd4-9596-4d19-829c-1cc8f509eb4b}, !- Handle
  {7106d3b3-8155-49eb-99dc-76d948693d8e}; !- Construction Name

OS:StandardsInformation:Construction,
  {ed53e362-2c65-42c4-b576-cf9c108ef9e8}, !- Handle
  {92ee1608-4ca6-480f-9fd0-5b2b96cc350e}; !- Construction Name

OS:StandardsInformation:Construction,
  {89559232-a7f5-4fc2-977d-40294eea6aac}, !- Handle
  {2dd180d2-0cf3-4ab7-90a5-48210ea1c5fa}; !- Construction Name

OS:StandardsInformation:Material,
  {e0bdecae-ffe9-4538-bf10-87577c6bbe3e}, !- Handle
  {2387eafc-1cfc-40b5-8188-610df9a557dc}; !- Material Name

OS:StandardsInformation:Construction,
  {3092c348-460e-4495-9c39-71c575ca0220}, !- Handle
  {2068f887-d658-4170-9233-0faa55fa4b1d}; !- Construction Name

OS:StandardsInformation:Construction,
  {aebc4543-8ab2-47c4-a824-d5618e82f8c7}, !- Handle
  {8474676c-382a-4c27-954e-3241a07b0f31}; !- Construction Name

OS:StandardsInformation:Material,
  {5ed1b965-064a-4d7c-8034-3e488c8ec018}, !- Handle
  {a484a982-5b0c-40d3-9418-635f61582070}; !- Material Name

OS:StandardsInformation:Construction,
  {3c68070d-b296-42ea-90fc-f746978a980e}, !- Handle
  {139bb148-f040-4f81-b79a-d913d87deaad}; !- Construction Name

OS:StandardsInformation:Construction,
  {33afe474-7fa8-4352-ac15-0856008310ee}, !- Handle
  {f7190387-18f9-4245-93a6-e75ce5959a81}; !- Construction Name

OS:StandardsInformation:Material,
  {15ed848a-ba35-4aa3-ba45-b0f698f3d920}, !- Handle
  {283621e0-11e3-41f9-9fda-b6dada0cef6f}; !- Material Name

OS:StandardsInformation:Construction,
  {a2291e41-8bd8-4cda-9c9b-58b1ec85dd7c}, !- Handle
  {bb955624-28f8-4fc4-b002-cc105933dbee}; !- Construction Name

OS:StandardsInformation:Material,
  {01e972c8-a01a-4149-b874-f0b81a100d5f}, !- Handle
  {1accd517-31b0-411d-9d06-549065c37a8e}; !- Material Name

OS:StandardsInformation:Construction,
  {3e7ce2c1-f178-4bd3-803b-ad89782c7ef2}, !- Handle
  {a3b9c700-1b38-4fc3-9fe9-b72545b85323}; !- Construction Name

OS:StandardsInformation:Material,
  {5da7b204-8309-40b8-b727-232da95b420d}, !- Handle
  {86bfdecf-c88a-4016-924f-8d1ab5231027}; !- Material Name

OS:StandardsInformation:Material,
  {bb5bb903-5c8f-49c1-9bcf-95162f774697}, !- Handle
  {fc976cd2-bac7-4279-9316-fe9bf037835a}; !- Material Name

OS:StandardsInformation:Construction,
  {e6e107f6-9fff-4db5-94ec-d3656a55b855}, !- Handle
  {fe8b66c5-70fd-4bb8-9655-eb27bd6058bf}; !- Construction Name

OS:StandardsInformation:Construction,
  {0ea2a0a3-6e0d-4ee6-bec5-f5266efafbfb}, !- Handle
  {7771aed8-8e9a-40d0-96d4-b32682ae822a}; !- Construction Name

OS:StandardsInformation:Material,
  {50e485cd-bd00-4d80-8b6a-ef30690c5588}, !- Handle
  {6c2210fa-3f78-4f0a-8697-66811bc6e7e7}; !- Material Name

OS:StandardsInformation:Construction,
  {c9d049d1-b3d4-44ea-8d18-69cfa97fe5c8}, !- Handle
  {78920c1e-8a43-4eda-b857-410b80949c6e}; !- Construction Name

OS:StandardsInformation:Construction,
  {7247175f-c5e6-4124-aaaf-7b8484a871d7}, !- Handle
  {2bf9b751-5544-4dab-b2ea-4a53e7d6ea73}; !- Construction Name

OS:StandardsInformation:Construction,
  {6d3a3e9a-c56d-411c-aea9-8ad93cbfbd2c}, !- Handle
  {21316940-b241-4200-8294-9f2c20bcc0e9}; !- Construction Name

OS:StandardsInformation:Construction,
  {555ac53f-e94e-44c9-8417-30af4a8e674c}, !- Handle
  {8afc1e39-b46e-4ea7-9e14-1421638a6487}; !- Construction Name

OS:StandardsInformation:Material,
  {3c3436fc-586c-4424-9525-679cb54797e3}, !- Handle
  {64d34961-4ae2-4f27-ae3f-dade0c313b57}; !- Material Name

OS:StandardsInformation:Construction,
  {f23f0b6d-6cbb-43b8-99fc-c5b2e9c666e7}, !- Handle
  {1df93c7d-c58b-4880-afb6-68b988a3a431}; !- Construction Name

OS:StandardsInformation:Construction,
  {6961b514-c487-4b1c-884f-d136c80f22c9}, !- Handle
  {f29ece7c-85d6-417d-8990-676d86f286e3}; !- Construction Name

OS:StandardsInformation:Construction,
  {f5e56074-469a-4f37-a185-6c30ba824331}, !- Handle
  {68e94d86-0fd3-4520-ba45-a60af622b701}; !- Construction Name

OS:StandardsInformation:Material,
  {6b44facd-cb36-4f66-8fd6-690b0e763ad5}, !- Handle
  {2093dd83-ce10-4ce9-a47c-1115681ac0df}; !- Material Name

OS:StandardsInformation:Construction,
  {273e092d-dc70-4f40-8b16-77d807f4b2c0}, !- Handle
  {2ec54912-06f1-4cae-83a0-9ec1ed5da71d}; !- Construction Name

OS:StandardsInformation:Material,
  {81e6def6-c5d4-41d1-a3e7-76b5af36c6ee}, !- Handle
  {0dac6a1c-beba-480d-a0e5-3e1097bfb5b7}; !- Material Name

OS:StandardsInformation:Construction,
  {6e42a135-fb8c-4f1a-9071-e647fa4bf67c}, !- Handle
  {fbe2c58b-be26-44ff-9a75-0d841eb52b24}; !- Construction Name

OS:StandardsInformation:Construction,
  {e1846bf2-c8b8-465e-87d9-ed78e8e2bcac}, !- Handle
  {387fdf2c-a9b8-4e06-ac98-7ce3d9d3ef34}; !- Construction Name

OS:StandardsInformation:Construction,
  {1fd8bffc-4ffe-42cc-a7c4-016206ab9644}, !- Handle
  {b6592421-a56a-48f0-8f28-979af0f136b4}; !- Construction Name

OS:StandardsInformation:Material,
  {e8f291b4-264d-4b14-9b41-0c49b9b220be}, !- Handle
  {eb4b6fc2-48c0-449f-aa9e-f1f3a98e6f11}; !- Material Name

OS:StandardsInformation:Construction,
  {4c19054e-0a61-45fe-abd8-ace70e77264e}, !- Handle
  {27ce0956-e445-4b77-a661-a0232606b9b7}; !- Construction Name

OS:StandardsInformation:Construction,
  {3e78a10d-0cac-4420-9cfc-66975ac6ad11}, !- Handle
  {cf5f6988-d5c8-4c3d-8fa1-26cb4a89d38c}; !- Construction Name

OS:StandardsInformation:Construction,
  {f2cbdb05-25b7-4a58-9df8-9e25f0dd3621}, !- Handle
  {45be5584-7273-41ed-be70-04070dd44ffa}; !- Construction Name

OS:StandardsInformation:Construction,
  {b003fec4-d602-4967-9de4-780270ef7194}, !- Handle
  {6a52f860-f9f2-4960-abdf-b7403345ea97}; !- Construction Name

OS:StandardsInformation:Construction,
  {c39670b8-0b6e-4776-bcf0-f64c60065e6a}, !- Handle
  {72bd392a-2dcf-4421-a30e-28a0db8c89bd}; !- Construction Name

OS:StandardsInformation:Construction,
  {5dc33d5c-8a55-4ef2-9858-c0356f872dd2}, !- Handle
  {244b6270-a54a-47a8-9b27-90cdecaf268c}; !- Construction Name

OS:StandardsInformation:Construction,
  {3fb1aaee-68bc-4474-8f3d-269b7744da02}, !- Handle
  {e89f9da7-d332-4983-917e-ed4deb45ad87}; !- Construction Name

OS:StandardsInformation:Construction,
  {ece1eb0e-c4ef-48ef-8cdb-c60e522c6f37}, !- Handle
  {b899b79a-eeae-4468-8de9-bd21a902a787}; !- Construction Name

OS:StandardsInformation:Construction,
  {fa4c4907-38bd-4d79-ad41-378706806121}, !- Handle
  {32d6777d-aafb-4bb4-bd54-676380ff1864}; !- Construction Name

OS:StandardsInformation:Construction,
  {c51bc9d2-bcdc-4cc6-8f4a-b756964a7ba8}, !- Handle
  {5a92e925-fb7a-415f-b700-f3d2e6b211e4}; !- Construction Name

OS:StandardsInformation:Material,
  {2a567807-5cb5-4286-bcb3-a57a58cac93a}, !- Handle
  {016d88dc-125f-4ee9-aa64-3ea1e2fa6caf}; !- Material Name

OS:StandardsInformation:Material,
  {b5b3fdad-352d-4eb6-9293-a715ab6043c9}, !- Handle
  {958a18f4-3629-4f3c-93e3-611f0b339242}; !- Material Name

OS:StandardsInformation:Construction,
  {96c6416c-9952-4bcd-8641-5e75ceaeaa63}, !- Handle
  {240f1949-01d6-4237-ac09-0c7ec2947f53}; !- Construction Name

OS:StandardsInformation:Material,
  {d2ee2541-3d9d-406d-b68e-45b1634c8f9d}, !- Handle
  {e4f86214-7e78-4c7a-a68d-7b5f77f932a8}; !- Material Name

OS:StandardsInformation:Construction,
  {73695465-48d5-4397-83c6-8432f6fec180}, !- Handle
  {6e5e7ecd-059d-4369-a1cf-69d8414cfda4}; !- Construction Name

OS:StandardsInformation:Construction,
  {f3421019-4ac4-4f95-873c-40349d869027}, !- Handle
  {bb895da8-4525-429c-a7a1-dcdcb6faf8f3}; !- Construction Name

OS:StandardsInformation:Construction,
  {b9608795-911b-4ed7-9e1e-9cc7d4a1d60d}, !- Handle
  {1b89bff4-b059-4224-b8c2-98f3c3348d47}; !- Construction Name

OS:StandardsInformation:Construction,
  {1e2c6d25-1e14-429f-973e-d75b91712750}, !- Handle
  {f0e718e2-3192-4929-94b0-40471ab5cb6b}; !- Construction Name

OS:StandardsInformation:Construction,
  {66595e52-7670-4785-b8c4-7a0414583be1}, !- Handle
  {c2cff61f-9d0e-496c-bd65-93c1a2601e2e}; !- Construction Name

OS:StandardsInformation:Construction,
  {de24048a-062f-4845-9a2a-31c1c392aea7}, !- Handle
  {f376f57f-5071-4b83-b9cb-267a612b496f}; !- Construction Name

OS:StandardsInformation:Construction,
  {3a95caa7-f6f8-4fb5-a5b3-0bd97a369f2e}, !- Handle
  {0552f6c9-7f3a-4d62-a67b-780269fa78e7}; !- Construction Name

OS:StandardsInformation:Construction,
  {2b7f4ce8-2328-4927-a27c-78cf6a04585f}, !- Handle
  {f39597c1-997f-4fae-ac59-cd2c51cf2037}; !- Construction Name

OS:StandardsInformation:Construction,
  {1cbe49ee-4292-42ec-bd5b-98b2c5821716}, !- Handle
  {da6efd83-db43-4c9a-8307-5f4ed565747d}; !- Construction Name

