
OS:Version,
  {d7a6d9ca-e4e4-409f-86b6-8200f470f37f}, !- Handle
  3.5.1,                                  !- Version Identifier
  alpha;                                  !- Prerelease Identifier

OS:Building,
  {94ead482-ee31-48b9-a197-3b89e39acf1d}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {1f4b481c-2413-4ae3-9306-dc6d80143722}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  MediumOffice;                           !- Standards Building Type

OS:Facility,
  {ceedea08-7c85-4544-9d06-f084b3d3f83a}; !- Handle

OS:Site,
  {d5bfa874-94a5-4607-addc-0db0b02faff3}, !- Handle
  Site 1,                                 !- Name
  ,                                       !- Latitude {deg}
  ,                                       !- Longitude {deg}
  ,                                       !- Time Zone {hr}
  ,                                       !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {3bf15167-54e5-49ae-ac3d-fcadb0f33194}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  FullExteriorWithReflections;            !- Solar Distribution

OS:Sizing:Parameters,
  {4e213a1b-643e-48cd-9cd2-fcd4843e3158}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {15fbb454-db76-4a42-89ac-30e79901c811}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {d6981272-8603-460d-b4eb-dc625b6ebd16}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  30,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {2f30dd41-5b12-46f1-8324-279a36d64855}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {25ef8686-ec0b-4386-992f-62ba2560ff07}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {00f36130-2df6-478e-b706-210f97a0ee57}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {859b2f96-579a-4bd1-967a-dd83589ea0a6}, !- Handle
  Burbank-Hope AP,                        !- City
  CA,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  722880,                                 !- WMO Number
  34.2,                                   !- Latitude {deg}
  -118.35,                                !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  226,                                    !- Elevation {m}
  C:/Users/chris/AppData/Roaming/ladybug_tools/weather/USA_CA_Burbank-Hope.AP.722880_TMY3/USA_CA_Burbank-Hope.AP.722880_TMY3.epw, !- Url
  0E9DE883,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:SizingPeriod:DesignDay,
  {66b60e15-0227-4e0c-a9af-1a00c2bf2882}, !- Handle
  Burbank-Hope AP Ann Htg 99.6% Condns DB, !- Name
  3.8,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  98639,                                  !- Barometric Pressure {Pa}
  0.8,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  ,                                       !- Rain Indicator
  ,                                       !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  ,                                       !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  3.8,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {eb7667ff-e55b-4cb4-8922-010ee7a8f9b5}, !- Handle
  Burbank-Hope AP Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  16,                                     !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  98639,                                  !- Barometric Pressure {Pa}
  0.8,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  ,                                       !- Rain Indicator
  ,                                       !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  ,                                       !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -14.4,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {ae8b8ba8-cf29-4841-a1ba-e2857ab5b2c3}, !- Handle
  Burbank-Hope AP Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  14.9,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  98639,                                  !- Barometric Pressure {Pa}
  10.8,                                   !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  ,                                       !- Rain Indicator
  ,                                       !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  ,                                       !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  14.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {1db1ccae-1921-4cb9-92ff-b7abf6439040}, !- Handle
  Burbank-Hope AP Ann Clg .4% Condns DB=>MWB, !- Name
  36.4,                                   !- Maximum Dry-Bulb Temperature {C}
  12.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98639,                                  !- Barometric Pressure {Pa}
  3.8,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  ,                                       !- Rain Indicator
  ,                                       !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  ,                                       !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  19.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.378,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.416;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {ce4a3de5-a28d-4c13-b4a1-7dec88d5fae5}, !- Handle
  Burbank-Hope AP Ann Clg .4% Condns WB=>MDB, !- Name
  32,                                     !- Maximum Dry-Bulb Temperature {C}
  12.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98639,                                  !- Barometric Pressure {Pa}
  3.8,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  ,                                       !- Rain Indicator
  ,                                       !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  ,                                       !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.378,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.416;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {ee00311f-7289-4da1-b7a1-250009b3d1cf}, !- Handle
  Burbank-Hope AP Ann Clg .4% Condns DP=>MDB, !- Name
  25.4,                                   !- Maximum Dry-Bulb Temperature {C}
  12.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98639,                                  !- Barometric Pressure {Pa}
  3.8,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  ,                                       !- Rain Indicator
  ,                                       !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  ,                                       !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  19.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.378,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.416;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {984fa5cf-cd42-4c18-b0cf-8aa73b8c2a98}, !- Handle
  Burbank-Hope AP Ann Clg .4% Condns Enth=>MDB, !- Name
  31.8,                                   !- Maximum Dry-Bulb Temperature {C}
  12.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98639,                                  !- Barometric Pressure {Pa}
  3.8,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  ,                                       !- Rain Indicator
  ,                                       !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  ,                                       !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  67100,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.378,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.416;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {fe467785-6130-4185-a703-155742d6f2ff}, !- Handle
  Burbank-Hope AP January .4% Condns DB=>MCWB, !- Name
  28.1,                                   !- Maximum Dry-Bulb Temperature {C}
  11.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98639,                                  !- Barometric Pressure {Pa}
  2,                                      !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  ,                                       !- Rain Indicator
  ,                                       !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  ,                                       !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  12.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.332,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.465;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {ab82bad5-7e0a-46d1-9fa8-6248ff7b9b97}, !- Handle
  Burbank-Hope AP February .4% Condns DB=>MCWB, !- Name
  28.9,                                   !- Maximum Dry-Bulb Temperature {C}
  11,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  98639,                                  !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  ,                                       !- Rain Indicator
  ,                                       !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  ,                                       !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  14,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.344,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.445;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {896391fe-51e5-4ef4-b1de-0b61114aeafd}, !- Handle
  Burbank-Hope AP March .4% Condns DB=>MCWB, !- Name
  31,                                     !- Maximum Dry-Bulb Temperature {C}
  11,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  98639,                                  !- Barometric Pressure {Pa}
  2.4,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  ,                                       !- Rain Indicator
  ,                                       !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  ,                                       !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  14.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.369,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.357;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {4d12633e-a1bc-4a1b-8439-ebf3b10e60c0}, !- Handle
  Burbank-Hope AP April .4% Condns DB=>MCWB, !- Name
  33,                                     !- Maximum Dry-Bulb Temperature {C}
  11.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98639,                                  !- Barometric Pressure {Pa}
  2.8,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  ,                                       !- Rain Indicator
  ,                                       !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  ,                                       !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.379,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.334;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {38ffed18-08dc-458e-bfad-a96c1899144c}, !- Handle
  Burbank-Hope AP May .4% Condns DB=>MCWB, !- Name
  35.1,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98639,                                  !- Barometric Pressure {Pa}
  2.8,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  ,                                       !- Rain Indicator
  ,                                       !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  ,                                       !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  17.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.381,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.361;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {9d153565-0b58-457b-9bd1-89fcc4fdf592}, !- Handle
  Burbank-Hope AP June .4% Condns DB=>MCWB, !- Name
  36.7,                                   !- Maximum Dry-Bulb Temperature {C}
  11,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  98639,                                  !- Barometric Pressure {Pa}
  2.7,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  ,                                       !- Rain Indicator
  ,                                       !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  ,                                       !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  19.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.401,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.311;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {3d3df640-60c8-44ec-b09a-76105cc98cea}, !- Handle
  Burbank-Hope AP July .4% Condns DB=>MCWB, !- Name
  36.7,                                   !- Maximum Dry-Bulb Temperature {C}
  12.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98639,                                  !- Barometric Pressure {Pa}
  2.8,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  ,                                       !- Rain Indicator
  ,                                       !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  ,                                       !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.4,                                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.378;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {a29b0ba8-2d71-4fbd-81be-74691deeadc0}, !- Handle
  Burbank-Hope AP August .4% Condns DB=>MCWB, !- Name
  38.1,                                   !- Maximum Dry-Bulb Temperature {C}
  12.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98639,                                  !- Barometric Pressure {Pa}
  2.5,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  ,                                       !- Rain Indicator
  ,                                       !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  ,                                       !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.378,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.416;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {810a1385-f7ec-4a0c-a4b9-6473c846efb7}, !- Handle
  Burbank-Hope AP September .4% Condns DB=>MCWB, !- Name
  38.8,                                   !- Maximum Dry-Bulb Temperature {C}
  12.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98639,                                  !- Barometric Pressure {Pa}
  2.2,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  ,                                       !- Rain Indicator
  ,                                       !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  ,                                       !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.367,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.443;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {c620ebe3-607d-44e4-9cff-3e57ffd22e60}, !- Handle
  Burbank-Hope AP October .4% Condns DB=>MCWB, !- Name
  36,                                     !- Maximum Dry-Bulb Temperature {C}
  12.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98639,                                  !- Barometric Pressure {Pa}
  2,                                      !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  ,                                       !- Rain Indicator
  ,                                       !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  ,                                       !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  17.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.374,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.382;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {78c82fdf-7239-47b6-8f0b-2125c649e448}, !- Handle
  Burbank-Hope AP November .4% Condns DB=>MCWB, !- Name
  31.7,                                   !- Maximum Dry-Bulb Temperature {C}
  12.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98639,                                  !- Barometric Pressure {Pa}
  1.8,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  ,                                       !- Rain Indicator
  ,                                       !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  ,                                       !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  14.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.319,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.546;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {679b677e-7335-4800-8e9e-55b46a7fb3f0}, !- Handle
  Burbank-Hope AP December .4% Condns DB=>MCWB, !- Name
  27,                                     !- Maximum Dry-Bulb Temperature {C}
  11.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98639,                                  !- Barometric Pressure {Pa}
  2,                                      !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  ,                                       !- Rain Indicator
  ,                                       !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  ,                                       !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  12.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.319,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.534;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {138f7665-4647-4ee1-ac54-a0e55637afa0}, !- Handle
  Burbank-Hope AP January .4% Condns WB=>MCDB, !- Name
  20.3,                                   !- Maximum Dry-Bulb Temperature {C}
  11.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98639,                                  !- Barometric Pressure {Pa}
  2,                                      !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  ,                                       !- Rain Indicator
  ,                                       !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  ,                                       !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.332,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.465;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {2b9ead4f-5f4a-4588-929b-43ed50ef2bb7}, !- Handle
  Burbank-Hope AP February .4% Condns WB=>MCDB, !- Name
  24.1,                                   !- Maximum Dry-Bulb Temperature {C}
  11,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  98639,                                  !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  ,                                       !- Rain Indicator
  ,                                       !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  ,                                       !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.344,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.445;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {559fb242-7626-4df5-bc8a-8e9c35cdbb54}, !- Handle
  Burbank-Hope AP March .4% Condns WB=>MCDB, !- Name
  26,                                     !- Maximum Dry-Bulb Temperature {C}
  11,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  98639,                                  !- Barometric Pressure {Pa}
  2.4,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  ,                                       !- Rain Indicator
  ,                                       !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  ,                                       !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  17.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.369,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.357;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {a5199ec7-c2c3-4546-a2d2-260084672ede}, !- Handle
  Burbank-Hope AP April .4% Condns WB=>MCDB, !- Name
  28.7,                                   !- Maximum Dry-Bulb Temperature {C}
  11.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98639,                                  !- Barometric Pressure {Pa}
  2.8,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  ,                                       !- Rain Indicator
  ,                                       !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  ,                                       !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.379,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.334;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {bae09cc8-9011-4231-96ff-7a970026e597}, !- Handle
  Burbank-Hope AP May .4% Condns WB=>MCDB, !- Name
  29.9,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98639,                                  !- Barometric Pressure {Pa}
  2.8,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  ,                                       !- Rain Indicator
  ,                                       !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  ,                                       !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.381,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.361;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {2b414230-42da-4283-b618-7eaf4613ec92}, !- Handle
  Burbank-Hope AP June .4% Condns WB=>MCDB, !- Name
  30.8,                                   !- Maximum Dry-Bulb Temperature {C}
  11,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  98639,                                  !- Barometric Pressure {Pa}
  2.7,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  ,                                       !- Rain Indicator
  ,                                       !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  ,                                       !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.401,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.311;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {f8aa868d-c6f8-465a-9813-94cf775a540d}, !- Handle
  Burbank-Hope AP July .4% Condns WB=>MCDB, !- Name
  33.1,                                   !- Maximum Dry-Bulb Temperature {C}
  12.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98639,                                  !- Barometric Pressure {Pa}
  2.8,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  ,                                       !- Rain Indicator
  ,                                       !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  ,                                       !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.4,                                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.378;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {51ed7da1-185d-4813-bd79-59019e535411}, !- Handle
  Burbank-Hope AP August .4% Condns WB=>MCDB, !- Name
  33.1,                                   !- Maximum Dry-Bulb Temperature {C}
  12.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98639,                                  !- Barometric Pressure {Pa}
  2.5,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  ,                                       !- Rain Indicator
  ,                                       !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  ,                                       !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.378,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.416;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {c4b372da-32bb-4070-aba0-70f68f4b1533}, !- Handle
  Burbank-Hope AP September .4% Condns WB=>MCDB, !- Name
  33.8,                                   !- Maximum Dry-Bulb Temperature {C}
  12.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98639,                                  !- Barometric Pressure {Pa}
  2.2,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  ,                                       !- Rain Indicator
  ,                                       !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  ,                                       !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.367,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.443;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {42f8d025-eb9e-421a-84ed-d78bbb98eba2}, !- Handle
  Burbank-Hope AP October .4% Condns WB=>MCDB, !- Name
  30.7,                                   !- Maximum Dry-Bulb Temperature {C}
  12.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98639,                                  !- Barometric Pressure {Pa}
  2,                                      !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  ,                                       !- Rain Indicator
  ,                                       !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  ,                                       !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.374,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.382;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {599aef32-3a89-49d6-ac93-3836404a0fbd}, !- Handle
  Burbank-Hope AP November .4% Condns WB=>MCDB, !- Name
  23.7,                                   !- Maximum Dry-Bulb Temperature {C}
  12.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98639,                                  !- Barometric Pressure {Pa}
  1.8,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  ,                                       !- Rain Indicator
  ,                                       !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  ,                                       !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  17.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.319,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.546;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {37c87fa8-997a-4172-9359-81a50d1800c0}, !- Handle
  Burbank-Hope AP December .4% Condns WB=>MCDB, !- Name
  19.4,                                   !- Maximum Dry-Bulb Temperature {C}
  11.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98639,                                  !- Barometric Pressure {Pa}
  2,                                      !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  ,                                       !- Rain Indicator
  ,                                       !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  ,                                       !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.319,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.534;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:Site:WaterMainsTemperature,
  {6685acb0-5f24-4c6d-a9c4-7a4def99f655}, !- Handle
  CorrelationFromWeatherFile;             !- Calculation Method

OS:ClimateZones,
  {6a199c28-0a20-4adb-974c-b3237ff6c180}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  2A;                                     !- Climate Zone Value 1

OS:Output:Variable,
  {46ed5b26-de72-49a2-928b-325473cfa9da}, !- Handle
  Output Variable 1,                      !- Name
  ,                                       !- Key Value
  Baseboard Electricity Energy,           !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {921d1172-9eff-4512-9155-34ccf29f494e}, !- Handle
  Output Variable 2,                      !- Name
  ,                                       !- Key Value
  Boiler Electricity Energy,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {e3de5347-cf87-4497-b41c-c4b4ea434070}, !- Handle
  Output Variable 3,                      !- Name
  ,                                       !- Key Value
  Boiler NaturalGas Energy,               !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {feec7c6c-5532-40b4-851d-ece5734f3ce4}, !- Handle
  Output Variable 4,                      !- Name
  ,                                       !- Key Value
  Chiller Electricity Energy,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {a8b35332-5129-4ea7-a72f-93aec41bb7b8}, !- Handle
  Output Variable 5,                      !- Name
  ,                                       !- Key Value
  Chiller Heater System Cooling Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {d01c2bc1-a24e-4aaf-9d9d-3eccf2681c61}, !- Handle
  Output Variable 6,                      !- Name
  ,                                       !- Key Value
  Chiller Heater System Heating Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {2de61024-2ea1-4aef-92a1-6ff65faef1ad}, !- Handle
  Output Variable 7,                      !- Name
  ,                                       !- Key Value
  Cooling Coil Electricity Energy,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {077f575b-e537-49fc-8a79-c7344441a428}, !- Handle
  Output Variable 8,                      !- Name
  ,                                       !- Key Value
  Cooling Coil Water Heating Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {73a07cf1-fe40-427e-a382-050a2471f716}, !- Handle
  Output Variable 9,                      !- Name
  ,                                       !- Key Value
  Cooling Tower Fan Electricity Energy,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {d967d87f-075c-4299-bfc5-1e2b785f42db}, !- Handle
  Output Variable 10,                     !- Name
  ,                                       !- Key Value
  District Cooling Chilled Water Energy,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {1f4a5de3-b0f4-4da0-9265-75a1f3e483b2}, !- Handle
  Output Variable 11,                     !- Name
  ,                                       !- Key Value
  District Heating Hot Water Energy,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {9f6d36f6-2da3-47ca-961f-be4cb6c5e352}, !- Handle
  Output Variable 12,                     !- Name
  ,                                       !- Key Value
  Evaporative Cooler Electricity Energy,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {b1efebf8-3bf0-4254-844f-e98248dd2f34}, !- Handle
  Output Variable 13,                     !- Name
  ,                                       !- Key Value
  Fan Electricity Energy,                 !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {0437f3b5-9714-4394-acd3-628862697b49}, !- Handle
  Output Variable 14,                     !- Name
  ,                                       !- Key Value
  Heating Coil Electricity Energy,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {ea96f5b3-5af2-4d11-8906-feb7d0ef6b26}, !- Handle
  Output Variable 15,                     !- Name
  ,                                       !- Key Value
  Heating Coil NaturalGas Energy,         !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {f67ce265-06fa-40db-a6d7-e403fc34ea16}, !- Handle
  Output Variable 16,                     !- Name
  ,                                       !- Key Value
  Heating Coil Total Heating Energy,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {1bc7af44-d656-42be-9a8e-5151289576a7}, !- Handle
  Output Variable 17,                     !- Name
  ,                                       !- Key Value
  Hot_Water_Loop_Central_Air_Source_Heat_Pump Electricity Consumption, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {117d7d3e-50a4-49b7-b414-8bd6f1af09d1}, !- Handle
  Output Variable 18,                     !- Name
  ,                                       !- Key Value
  Humidifier Electricity Energy,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {168dc044-f69b-49e3-85fe-e5fc600749c2}, !- Handle
  Output Variable 19,                     !- Name
  ,                                       !- Key Value
  Pump Electricity Energy,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {d49ffbea-a701-42a9-a8d9-1686c66ce3df}, !- Handle
  Output Variable 20,                     !- Name
  ,                                       !- Key Value
  VRF Heat Pump Cooling Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {0cb199da-a7b7-4d8b-8a9a-92ee7634deb7}, !- Handle
  Output Variable 21,                     !- Name
  ,                                       !- Key Value
  VRF Heat Pump Crankcase Heater Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {e640b7c0-c46c-4f19-b376-6185ec3ce699}, !- Handle
  Output Variable 22,                     !- Name
  ,                                       !- Key Value
  VRF Heat Pump Defrost Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {2871e38d-ef61-45dd-a3fd-1f0be907238f}, !- Handle
  Output Variable 23,                     !- Name
  ,                                       !- Key Value
  VRF Heat Pump Heating Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {68e4e85b-9f21-4f6c-aa41-13facd49f92c}, !- Handle
  Output Variable 24,                     !- Name
  ,                                       !- Key Value
  Water Heater Electricity Energy,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {5ff34427-2214-4d17-811f-12f50cbe70f4}, !- Handle
  Output Variable 25,                     !- Name
  ,                                       !- Key Value
  Water Heater NaturalGas Energy,         !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {cac31124-88ea-4d71-82ee-743932ed2e0a}, !- Handle
  Output Variable 26,                     !- Name
  ,                                       !- Key Value
  Water Use Equipment Heating Energy,     !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {a0cd11eb-8bca-4baa-8fb5-d87f1188d22f}, !- Handle
  Output Variable 27,                     !- Name
  ,                                       !- Key Value
  Zone Electric Equipment Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {d7e5a333-87aa-434f-b390-d0c7001d135e}, !- Handle
  Output Variable 28,                     !- Name
  ,                                       !- Key Value
  Zone Gas Equipment NaturalGas Energy,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {fcc51657-541a-4da8-9438-4e15e5bf1756}, !- Handle
  Output Variable 29,                     !- Name
  ,                                       !- Key Value
  Zone Ideal Loads Supply Air Total Cooling Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {854635ae-cea7-4b90-9b7a-ffe1fa9bd339}, !- Handle
  Output Variable 30,                     !- Name
  ,                                       !- Key Value
  Zone Ideal Loads Supply Air Total Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {459d1efc-ec06-408d-a9f4-7d859f4ac9a7}, !- Handle
  Output Variable 31,                     !- Name
  ,                                       !- Key Value
  Zone Lights Electricity Energy,         !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {4ca014e1-a22c-4c92-b426-4ffdeeaa8ff1}, !- Handle
  Output Variable 32,                     !- Name
  ,                                       !- Key Value
  Zone Other Equipment Lost Heat Energy,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {8a1b8169-5542-42e0-ac22-dfc624a92479}, !- Handle
  Output Variable 33,                     !- Name
  ,                                       !- Key Value
  Zone Other Equipment Total Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {479a994a-c3f7-4f43-9e6c-8c6e29eada2e}, !- Handle
  Output Variable 34,                     !- Name
  ,                                       !- Key Value
  Zone VRF Air Terminal Cooling Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {baa48bfa-a2d6-4812-84e3-d2ce03434599}, !- Handle
  Output Variable 35,                     !- Name
  ,                                       !- Key Value
  Zone VRF Air Terminal Heating Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {29b2a8d3-1a09-4284-ae76-5b59906cd0af}, !- Handle
  Output Variable 36,                     !- Name
  ,                                       !- Key Value
  Zone Ventilation Fan Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Table:SummaryReports,
  {1f1a7b67-43a6-4dc0-96ad-af0ca5846307}, !- Handle
  AllSummary;                             !- Report Name 1

OS:YearDescription,
  {7694d575-4c71-441b-b87d-5a8b706d098e}, !- Handle
  ,                                       !- Calendar Year
  Sunday,                                 !- Day of Week for Start Day
  No;                                     !- Is Leap Year

OS:ScheduleTypeLimits,
  {b23d5c92-9b57-499d-93c1-8611e5fd74e3}, !- Handle
  Temperature,                            !- Name
  -273.15,                                !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {3dadc34b-8e07-4593-beda-c97f8139b9de}, !- Handle
  Activity Level,                         !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ScheduleTypeLimits,
  {7e12804c-9c03-4145-9520-3b60cd955da6}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Ruleset,
  {28d9c062-be60-4f01-9681-b32160339cdf}, !- Handle
  ApartmentMidRise HTGSETP_APT_SCH,       !- Name
  {b23d5c92-9b57-499d-93c1-8611e5fd74e3}, !- Schedule Type Limits Name
  {437c0604-a240-4dbe-a0bf-d8bda9a0d4f3}, !- Default Day Schedule Name
  {67126bf7-cf5e-4995-adc9-73079a685618}, !- Summer Design Day Schedule Name
  {b04dce80-3bfe-44ed-8469-0245e98113c5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {437c0604-a240-4dbe-a0bf-d8bda9a0d4f3}, !- Handle
  ApartmentMidRise HTGSETP_APT_SCH_Default, !- Name
  {b23d5c92-9b57-499d-93c1-8611e5fd74e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {25f37a72-4a54-4b22-8d61-4192f9e26aee}, !- Handle
  ApartmentMidRise HTGSETP_APT_SCH_SmrDsn, !- Name
  {b23d5c92-9b57-499d-93c1-8611e5fd74e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {ab537426-6f95-48e0-b005-96b6e0d7ea1c}, !- Handle
  ApartmentMidRise HTGSETP_APT_SCH_WntrDsn, !- Name
  {b23d5c92-9b57-499d-93c1-8611e5fd74e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {67126bf7-cf5e-4995-adc9-73079a685618}, !- Handle
  ApartmentMidRise HTGSETP_APT_SCH_SmrDsn 1, !- Name
  {b23d5c92-9b57-499d-93c1-8611e5fd74e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {b04dce80-3bfe-44ed-8469-0245e98113c5}, !- Handle
  ApartmentMidRise HTGSETP_APT_SCH_WntrDsn 1, !- Name
  {b23d5c92-9b57-499d-93c1-8611e5fd74e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.7;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {66e656fc-f0ff-401e-a67a-a3808db8789f}, !- Handle
  ApartmentMidRise OCC_APT_SCH,           !- Name
  {7e12804c-9c03-4145-9520-3b60cd955da6}, !- Schedule Type Limits Name
  {9065f5dc-83a3-4b6d-bd60-e55bb6094839}, !- Default Day Schedule Name
  {f5c70a89-f33b-4467-a3a6-f06a87dfb1c7}, !- Summer Design Day Schedule Name
  {521a4ee8-255f-48d5-b968-1a0fd6d47160}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9065f5dc-83a3-4b6d-bd60-e55bb6094839}, !- Handle
  ApartmentMidRise OCC_APT_SCH_Default,   !- Name
  {7e12804c-9c03-4145-9520-3b60cd955da6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.85,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.52,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.87,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Day,
  {685857af-5b05-4888-ab8e-ea4e1deebe01}, !- Handle
  ApartmentMidRise OCC_APT_SCH_SmrDsn,    !- Name
  {7e12804c-9c03-4145-9520-3b60cd955da6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.85,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.52,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.87,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Day,
  {87e55d79-c539-497f-a837-01bacfedb886}, !- Handle
  ApartmentMidRise OCC_APT_SCH_WntrDsn,   !- Name
  {7e12804c-9c03-4145-9520-3b60cd955da6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.85,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.52,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.87,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Day,
  {f5c70a89-f33b-4467-a3a6-f06a87dfb1c7}, !- Handle
  ApartmentMidRise OCC_APT_SCH_SmrDsn 1,  !- Name
  {7e12804c-9c03-4145-9520-3b60cd955da6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.85,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.52,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.87,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Day,
  {521a4ee8-255f-48d5-b968-1a0fd6d47160}, !- Handle
  ApartmentMidRise OCC_APT_SCH_WntrDsn 1, !- Name
  {7e12804c-9c03-4145-9520-3b60cd955da6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.85,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.52,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.87,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Ruleset,
  {72b47d9e-aa87-4f04-b176-c3854833c360}, !- Handle
  ApartmentMidRise EQP_APT_SCH,           !- Name
  {7e12804c-9c03-4145-9520-3b60cd955da6}, !- Schedule Type Limits Name
  {87aa7063-7458-43f0-b2e4-8b8aec1d541f}, !- Default Day Schedule Name
  {658c9e18-6c23-422a-a5fe-140320e01e91}, !- Summer Design Day Schedule Name
  {faa32216-b567-4738-b3a7-592dccf36f65}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {87aa7063-7458-43f0-b2e4-8b8aec1d541f}, !- Handle
  ApartmentMidRise EQP_APT_SCH_Default,   !- Name
  {7e12804c-9c03-4145-9520-3b60cd955da6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.45,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.41,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.38,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.43,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.54,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.65,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.66,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.67,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.69,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.69,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.66,                                   !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.65,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.68,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.8,                                    !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.93,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.89,                                   !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.85,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.71,                                   !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.58;                                   !- Value Until Time 22

OS:Schedule:Day,
  {13302fae-43b4-49a0-8101-0d11ead0e7ef}, !- Handle
  ApartmentMidRise EQP_APT_SCH_SmrDsn,    !- Name
  {7e12804c-9c03-4145-9520-3b60cd955da6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.45,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.41,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.38,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.43,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.54,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.65,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.66,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.67,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.69,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.69,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.66,                                   !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.65,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.68,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.8,                                    !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.93,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.89,                                   !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.85,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.71,                                   !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.58;                                   !- Value Until Time 22

OS:Schedule:Day,
  {c0ebf688-6e39-465f-b896-084919c12c25}, !- Handle
  ApartmentMidRise EQP_APT_SCH_WntrDsn,   !- Name
  {7e12804c-9c03-4145-9520-3b60cd955da6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.45,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.41,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.38,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.43,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.54,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.65,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.66,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.67,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.69,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.69,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.66,                                   !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.65,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.68,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.8,                                    !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.93,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.89,                                   !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.85,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.71,                                   !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.58;                                   !- Value Until Time 22

OS:Schedule:Day,
  {658c9e18-6c23-422a-a5fe-140320e01e91}, !- Handle
  ApartmentMidRise EQP_APT_SCH_SmrDsn 1,  !- Name
  {7e12804c-9c03-4145-9520-3b60cd955da6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.45,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.41,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.38,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.43,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.54,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.65,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.66,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.67,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.69,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.69,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.66,                                   !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.65,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.68,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.8,                                    !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.93,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.89,                                   !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.85,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.71,                                   !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.58;                                   !- Value Until Time 22

OS:Schedule:Day,
  {faa32216-b567-4738-b3a7-592dccf36f65}, !- Handle
  ApartmentMidRise EQP_APT_SCH_WntrDsn 1, !- Name
  {7e12804c-9c03-4145-9520-3b60cd955da6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.45,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.41,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.38,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.43,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.54,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.65,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.66,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.67,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.69,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.69,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.66,                                   !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.65,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.68,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.8,                                    !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.93,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.89,                                   !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.85,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.71,                                   !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.58;                                   !- Value Until Time 22

OS:Schedule:Ruleset,
  {9ff85da3-ab50-4565-bbc3-e8c7b359a0e3}, !- Handle
  ApartmentMidRise INF_APT_SCH,           !- Name
  {7e12804c-9c03-4145-9520-3b60cd955da6}, !- Schedule Type Limits Name
  {ce7a8337-8f02-4c59-8bbc-74c75e38a0f6}, !- Default Day Schedule Name
  {aea42f44-36d5-4453-a19d-96160a925de2}, !- Summer Design Day Schedule Name
  {bd046a59-2fea-4861-8b40-376e30c8976c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ce7a8337-8f02-4c59-8bbc-74c75e38a0f6}, !- Handle
  ApartmentMidRise INF_APT_SCH_Default,   !- Name
  {7e12804c-9c03-4145-9520-3b60cd955da6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {392645e6-caf4-4679-99a9-305b856bad42}, !- Handle
  ApartmentMidRise INF_APT_SCH_SmrDsn,    !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e7723844-1d20-4d7a-aaa0-8b69429b6eb9}, !- Handle
  ApartmentMidRise INF_APT_SCH_WntrDsn,   !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {aea42f44-36d5-4453-a19d-96160a925de2}, !- Handle
  ApartmentMidRise INF_APT_SCH_SmrDsn 1,  !- Name
  {7e12804c-9c03-4145-9520-3b60cd955da6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bd046a59-2fea-4861-8b40-376e30c8976c}, !- Handle
  ApartmentMidRise INF_APT_SCH_WntrDsn 1, !- Name
  {7e12804c-9c03-4145-9520-3b60cd955da6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {2163f3e4-f5ab-41b4-a462-ef18d2c5a965}, !- Handle
  ApartmentMidRise APT_DHW_SCH,           !- Name
  {7e12804c-9c03-4145-9520-3b60cd955da6}, !- Schedule Type Limits Name
  {1c3390c6-a456-4328-91ee-122be6379bf7}, !- Default Day Schedule Name
  {370592bb-1ca2-43a3-9f39-1ae9ad1f02f3}, !- Summer Design Day Schedule Name
  {ec962dfc-a671-4b77-b9e0-2e2dec5b9e79}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1c3390c6-a456-4328-91ee-122be6379bf7}, !- Handle
  ApartmentMidRise APT_DHW_SCH_Default,   !- Name
  {7e12804c-9c03-4145-9520-3b60cd955da6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.08,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.01,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.04,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.27,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.94,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.96,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.84,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.76,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.61,                                   !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.53,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.47,                                   !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.41,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.47,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.73,                                   !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.86,                                   !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82,                                   !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.75,                                   !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.61,                                   !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.53,                                   !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.29;                                   !- Value Until Time 23

OS:Schedule:Day,
  {cfef0005-4bf8-4183-bb31-da8929a21861}, !- Handle
  ApartmentMidRise APT_DHW_SCH_SmrDsn,    !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.08,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.01,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.04,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.27,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.94,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.96,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.84,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.76,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.61,                                   !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.53,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.47,                                   !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.41,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.47,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.73,                                   !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.86,                                   !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82,                                   !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.75,                                   !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.61,                                   !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.53,                                   !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.29;                                   !- Value Until Time 23

OS:Schedule:Day,
  {55a70ba4-930d-483c-94c3-c7c4d5844c4c}, !- Handle
  ApartmentMidRise APT_DHW_SCH_WntrDsn,   !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.08,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.01,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.04,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.27,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.94,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.96,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.84,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.76,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.61,                                   !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.53,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.47,                                   !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.41,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.47,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.73,                                   !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.86,                                   !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82,                                   !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.75,                                   !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.61,                                   !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.53,                                   !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.29;                                   !- Value Until Time 23

OS:Schedule:Day,
  {370592bb-1ca2-43a3-9f39-1ae9ad1f02f3}, !- Handle
  ApartmentMidRise APT_DHW_SCH_SmrDsn 1,  !- Name
  {7e12804c-9c03-4145-9520-3b60cd955da6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.08,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.01,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.04,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.27,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.94,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.96,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.84,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.76,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.61,                                   !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.53,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.47,                                   !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.41,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.47,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.73,                                   !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.86,                                   !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82,                                   !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.75,                                   !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.61,                                   !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.53,                                   !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.29;                                   !- Value Until Time 23

OS:Schedule:Day,
  {ec962dfc-a671-4b77-b9e0-2e2dec5b9e79}, !- Handle
  ApartmentMidRise APT_DHW_SCH_WntrDsn 1, !- Name
  {7e12804c-9c03-4145-9520-3b60cd955da6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.08,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.01,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.04,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.27,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.94,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.96,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.84,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.76,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.61,                                   !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.53,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.47,                                   !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.41,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.47,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.73,                                   !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.86,                                   !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82,                                   !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.75,                                   !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.61,                                   !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.53,                                   !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.29;                                   !- Value Until Time 23

OS:Schedule:Ruleset,
  {cf195d00-f44a-4dff-a6b3-8fbd6e730527}, !- Handle
  ApartmentMidRise CLGSETP_APT_SCH,       !- Name
  {b23d5c92-9b57-499d-93c1-8611e5fd74e3}, !- Schedule Type Limits Name
  {824a9464-974c-401d-ae82-de0378b76427}, !- Default Day Schedule Name
  {891659bb-2311-4280-a97f-782f3b3200a1}, !- Summer Design Day Schedule Name
  {3f93cff6-c24e-4f2c-83f9-d7e7118865ba}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {824a9464-974c-401d-ae82-de0378b76427}, !- Handle
  ApartmentMidRise CLGSETP_APT_SCH_Default, !- Name
  {b23d5c92-9b57-499d-93c1-8611e5fd74e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4;                                   !- Value Until Time 1

OS:Schedule:Day,
  {eb3b03ca-8883-41f8-921e-1d6cb77ecd71}, !- Handle
  ApartmentMidRise CLGSETP_APT_SCH_SmrDsn, !- Name
  {b23d5c92-9b57-499d-93c1-8611e5fd74e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4;                                   !- Value Until Time 1

OS:Schedule:Day,
  {a84b805f-990d-4e5d-a8ec-b9b86abe88a9}, !- Handle
  ApartmentMidRise CLGSETP_APT_SCH_WntrDsn, !- Name
  {b23d5c92-9b57-499d-93c1-8611e5fd74e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4;                                   !- Value Until Time 1

OS:Schedule:Day,
  {891659bb-2311-4280-a97f-782f3b3200a1}, !- Handle
  ApartmentMidRise CLGSETP_APT_SCH_SmrDsn 1, !- Name
  {b23d5c92-9b57-499d-93c1-8611e5fd74e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4;                                   !- Value Until Time 1

OS:Schedule:Day,
  {3f93cff6-c24e-4f2c-83f9-d7e7118865ba}, !- Handle
  ApartmentMidRise CLGSETP_APT_SCH_WntrDsn 1, !- Name
  {b23d5c92-9b57-499d-93c1-8611e5fd74e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0e0d016e-f305-4227-b187-e5f84a95d9c6}, !- Handle
  ApartmentMidRise LTG_APT_SCH,           !- Name
  {7e12804c-9c03-4145-9520-3b60cd955da6}, !- Schedule Type Limits Name
  {15243d3e-9f9f-4af0-87eb-cf3a0a11d404}, !- Default Day Schedule Name
  {1139d73a-32f0-4039-a1f3-140506085fe1}, !- Summer Design Day Schedule Name
  {e5fda553-63fc-4a7f-bb75-aa9392f188ca}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {15243d3e-9f9f-4af0-87eb-cf3a0a11d404}, !- Handle
  ApartmentMidRise LTG_APT_SCH_Default,   !- Name
  {7e12804c-9c03-4145-9520-3b60cd955da6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.011316031,                            !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.033948092,                            !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0735542,                              !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.079212215,                            !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0735542,                              !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.033948092,                            !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.022632061,                            !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.039606108,                            !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.079212215,                            !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.113160307,                            !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.152766415,                            !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.181056492,                            !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.124476338,                            !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.067896184,                            !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.028290077;                            !- Value Until Time 15

OS:Schedule:Day,
  {9857cb2b-0387-4f1c-b1ee-3209001885ec}, !- Handle
  ApartmentMidRise LTG_APT_SCH_SmrDsn,    !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.011316031,                            !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.033948092,                            !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0735542,                              !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.079212215,                            !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0735542,                              !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.033948092,                            !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.022632061,                            !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.039606108,                            !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.079212215,                            !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.113160307,                            !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.152766415,                            !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.181056492,                            !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.124476338,                            !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.067896184,                            !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.028290077;                            !- Value Until Time 15

OS:Schedule:Day,
  {bf939df7-7a09-4bc9-9b31-dad864143199}, !- Handle
  ApartmentMidRise LTG_APT_SCH_WntrDsn,   !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.011316031,                            !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.033948092,                            !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0735542,                              !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.079212215,                            !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0735542,                              !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.033948092,                            !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.022632061,                            !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.039606108,                            !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.079212215,                            !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.113160307,                            !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.152766415,                            !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.181056492,                            !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.124476338,                            !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.067896184,                            !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.028290077;                            !- Value Until Time 15

OS:Schedule:Day,
  {1139d73a-32f0-4039-a1f3-140506085fe1}, !- Handle
  ApartmentMidRise LTG_APT_SCH_SmrDsn 1,  !- Name
  {7e12804c-9c03-4145-9520-3b60cd955da6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.011316031,                            !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.033948092,                            !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0735542,                              !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.079212215,                            !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0735542,                              !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.033948092,                            !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.022632061,                            !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.039606108,                            !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.079212215,                            !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.113160307,                            !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.152766415,                            !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.181056492,                            !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.124476338,                            !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.067896184,                            !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.028290077;                            !- Value Until Time 15

OS:Schedule:Day,
  {e5fda553-63fc-4a7f-bb75-aa9392f188ca}, !- Handle
  ApartmentMidRise LTG_APT_SCH_WntrDsn 1, !- Name
  {7e12804c-9c03-4145-9520-3b60cd955da6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.011316031,                            !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.033948092,                            !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0735542,                              !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.079212215,                            !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0735542,                              !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.033948092,                            !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.022632061,                            !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.039606108,                            !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.079212215,                            !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.113160307,                            !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.152766415,                            !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.181056492,                            !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.124476338,                            !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.067896184,                            !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.028290077;                            !- Value Until Time 15

OS:Schedule:Ruleset,
  {8a88f463-e3b9-45a8-9287-694db29ccc87}, !- Handle
  ApartmentMidRise Activity Schedule,     !- Name
  {3dadc34b-8e07-4593-beda-c97f8139b9de}, !- Schedule Type Limits Name
  {16d7f7fc-e120-46ef-841c-662d89b9d861}, !- Default Day Schedule Name
  {9af19f07-7166-41e7-87ea-b106e6e68b56}, !- Summer Design Day Schedule Name
  {81ab3acc-a6a0-46fa-b120-cf0a1abe8546}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {16d7f7fc-e120-46ef-841c-662d89b9d861}, !- Handle
  ApartmentMidRise Activity Schedule_Default, !- Name
  {3dadc34b-8e07-4593-beda-c97f8139b9de}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  95;                                     !- Value Until Time 1

OS:Schedule:Day,
  {288642f8-6b54-4074-8032-30a6d26535bd}, !- Handle
  ApartmentMidRise Activity Schedule_SmrDsn, !- Name
  {3dadc34b-8e07-4593-beda-c97f8139b9de}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  95;                                     !- Value Until Time 1

OS:Schedule:Day,
  {2b69d48c-dc1a-4bb9-b15f-9960f7c445f6}, !- Handle
  ApartmentMidRise Activity Schedule_WntrDsn, !- Name
  {3dadc34b-8e07-4593-beda-c97f8139b9de}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  95;                                     !- Value Until Time 1

OS:Schedule:Day,
  {9af19f07-7166-41e7-87ea-b106e6e68b56}, !- Handle
  ApartmentMidRise Activity Schedule_SmrDsn 1, !- Name
  {3dadc34b-8e07-4593-beda-c97f8139b9de}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  95;                                     !- Value Until Time 1

OS:Schedule:Day,
  {81ab3acc-a6a0-46fa-b120-cf0a1abe8546}, !- Handle
  ApartmentMidRise Activity Schedule_WntrDsn 1, !- Name
  {3dadc34b-8e07-4593-beda-c97f8139b9de}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  95;                                     !- Value Until Time 1

OS:Material:NoMass,
  {d30ec2a5-5d36-4430-ad0b-e87dacb0a7b7}, !- Handle
  Typical Insulation-R7,                  !- Name
  MediumSmooth,                           !- Roughness
  1.23277128666919,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {699d8c71-0275-491d-b100-4f5f40561623}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2497187436177,                       !- Conductivity {W/m-K}
  7824.01788948971,                       !- Density {kg/m3}
  499.67760800731,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {2d0ef372-f562-467a-855b-4a643ee12b37}, !- Handle
  Typical Insulation-R2,                  !- Name
  MediumSmooth,                           !- Roughness
  0.35222036761977,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {5fa3f2b5-001e-4e5d-a6e5-c985a02c767f}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2497187436178,                       !- Conductivity {W/m-K}
  7824.01788948971,                       !- Density {kg/m3}
  499.677608007314,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {7d63bd20-03bd-475e-b97d-e0ba2ffcbb76}, !- Handle
  Typical Insulation,                     !- Name
  MediumSmooth,                           !- Roughness
  0.028222222242667,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {75cf1eb8-61c2-48d8-ad84-0483e37fc003}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159892999094055,                      !- Conductivity {W/m-K}
  800.001829191177,                       !- Density {kg/m3}
  1089.29718545594,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {40d9ee6b-3904-453f-8a7a-a0884d76a86b}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.71951849592325,                       !- Conductivity {W/m-K}
  1856.00424372353,                       !- Density {kg/m3}
  839.458381452284,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {abb7f2f4-acdd-4b25-a20f-67053e98b170}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.32511322999199,                       !- Conductivity {W/m-K}
  1842.00421171268,                       !- Density {kg/m3}
  911.411957005339,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:Gas,
  {15e4e3c9-f573-484f-9803-2a897339fde4}, !- Handle
  AIR 6MM,                                !- Name
  Air,                                    !- Gas Type
  0.0063;                                 !- Thickness {m}

OS:Material:NoMass,
  {05fcc243-199e-47af-95a3-ede59d04ddeb}, !- Handle
  Typical Insulation-R16,                 !- Name
  MediumSmooth,                           !- Roughness
  2.81776294095816,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:Glazing,
  {9c396415-4307-4e50-98d2-44f30dcb9ebf}, !- Handle
  REF D CLEAR 6MM,                        !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.429,                                  !- Solar Transmittance at Normal Incidence
  0.308,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.379,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.334,                                  !- Visible Transmittance at Normal Incidence
  0.453,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.505,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.82,                                   !- Back Side Infrared Hemispherical Emissivity
  0.899398119904063,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Material,
  {94ce895e-1a1f-4ca9-9e6d-2066748f195f}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.30845517442043,                       !- Conductivity {W/m-K}
  2322.00530922738,                       !- Density {kg/m3}
  831.463539724167,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:Glazing,
  {8db24788-33a4-45e6-a5f0-561decf56b4c}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.899398119904063,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Glazing,
  {105eafeb-e235-4f39-8835-08d950da81ed}, !- Handle
  REF C CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.2,                                    !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.39,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.22,                                   !- Visible Transmittance at Normal Incidence
  0.17,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.35,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.55,                                   !- Back Side Infrared Hemispherical Emissivity
  0.899398119904063,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Material,
  {7afcdbea-8589-42ac-a37a-b1bb35c4ca31}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.159892999094056,                      !- Conductivity {W/m-K}
  1121.29256381722,                       !- Density {kg/m3}
  1459.05861538136,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {17b1c8c2-423e-4e80-82dc-0b5b2e3080df}, !- Handle
  Typical Insulation-R1,                  !- Name
  MediumSmooth,                           !- Roughness
  0.176110183809885,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:SimpleGlazingSystem,
  {13e3c9d4-082e-4c49-a915-61225a1e662e}, !- Handle
  U 1.17 SHGC 0.39 Simple Glazing,        !- Name
  6.64326,                                !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.23;                                   !- Visible Transmittance

OS:Material:NoMass,
  {d61ecd82-d668-4a16-8e4f-8856087fd71b}, !- Handle
  Typical Insulation-R17,                 !- Name
  MediumSmooth,                           !- Roughness
  2.99387312476804,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {e118f482-c592-4467-aa8f-fbfe42c7be21}, !- Handle
  Typical Carpet Pad,                     !- Name
  VeryRough,                              !- Roughness
  0.2164799871521,                        !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {72630b2f-5cd3-4cca-b02a-254abb068e4a}, !- Handle
  Typical Insulated Steel Framed Exterior Floor-R20, !- Name
  ,                                       !- Surface Rendering Name
  {40d9ee6b-3904-453f-8a7a-a0884d76a86b}, !- Layer 1
  {75cf1eb8-61c2-48d8-ad84-0483e37fc003}, !- Layer 2
  {d61ecd82-d668-4a16-8e4f-8856087fd71b}, !- Layer 3
  {75cf1eb8-61c2-48d8-ad84-0483e37fc003}, !- Layer 4
  {e118f482-c592-4467-aa8f-fbfe42c7be21}; !- Layer 5

OS:Construction,
  {5ee1254e-6b2b-4dc1-8da4-00ca43339075}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {7d63bd20-03bd-475e-b97d-e0ba2ffcbb76}, !- Layer 1
  {94ce895e-1a1f-4ca9-9e6d-2066748f195f}, !- Layer 2
  {e118f482-c592-4467-aa8f-fbfe42c7be21}; !- Layer 3

OS:Construction,
  {4e518c24-9037-4daa-bad8-59a8498c031f}, !- Handle
  Typical IEAD Roof-R16,                  !- Name
  ,                                       !- Surface Rendering Name
  {7afcdbea-8589-42ac-a37a-b1bb35c4ca31}, !- Layer 1
  {05fcc243-199e-47af-95a3-ede59d04ddeb}, !- Layer 2
  {699d8c71-0275-491d-b100-4f5f40561623}; !- Layer 3

OS:Construction,
  {95a044db-e5f2-45d6-9839-a41ef98ac89f}, !- Handle
  Typical Insulated Steel Framed Exterior Wall-R9, !- Name
  ,                                       !- Surface Rendering Name
  {40d9ee6b-3904-453f-8a7a-a0884d76a86b}, !- Layer 1
  {75cf1eb8-61c2-48d8-ad84-0483e37fc003}, !- Layer 2
  {d30ec2a5-5d36-4430-ad0b-e87dacb0a7b7}, !- Layer 3
  {75cf1eb8-61c2-48d8-ad84-0483e37fc003}; !- Layer 4

OS:Construction,
  {71b302e7-3e83-48d6-8d28-3209e27a73c7}, !- Handle
  Typical Overhead Door-R1,               !- Name
  ,                                       !- Surface Rendering Name
  {17b1c8c2-423e-4e80-82dc-0b5b2e3080df}; !- Layer 1

OS:Construction,
  {0006aa85-2656-42c6-9ae0-6d84fee544a2}, !- Handle
  U 1.17 SHGC 0.39 Simple Glazing Skylight, !- Name
  ,                                       !- Surface Rendering Name
  {13e3c9d4-082e-4c49-a915-61225a1e662e}; !- Layer 1

OS:Construction,
  {b84d7c8c-943e-424c-b0ff-428fb9271920}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {7d63bd20-03bd-475e-b97d-e0ba2ffcbb76}, !- Layer 1
  {abb7f2f4-acdd-4b25-a20f-67053e98b170}; !- Layer 2

OS:Construction,
  {e5534b11-cb8e-4272-88fe-a87e66c5aca7}, !- Handle
  U 0.57 SHGC 0.39 Dbl Ref-D Clr 6mm/6mm Air, !- Name
  ,                                       !- Surface Rendering Name
  {9c396415-4307-4e50-98d2-44f30dcb9ebf}, !- Layer 1
  {15e4e3c9-f573-484f-9803-2a897339fde4}, !- Layer 2
  {8db24788-33a4-45e6-a5f0-561decf56b4c}; !- Layer 3

OS:Construction,
  {2aa8af61-38f4-49d4-856a-e0cb9d25cdd0}, !- Handle
  Typical Insulated Metal Door-R2,        !- Name
  ,                                       !- Surface Rendering Name
  {5fa3f2b5-001e-4e5d-a6e5-c985a02c767f}, !- Layer 1
  {2d0ef372-f562-467a-855b-4a643ee12b37}; !- Layer 2

OS:Construction,
  {fe376699-673f-4521-8835-026bc2982f3d}, !- Handle
  U 0.57 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air, !- Name
  ,                                       !- Surface Rendering Name
  {105eafeb-e235-4f39-8835-08d950da81ed}, !- Layer 1
  {15e4e3c9-f573-484f-9803-2a897339fde4}, !- Layer 2
  {8db24788-33a4-45e6-a5f0-561decf56b4c}; !- Layer 3

OS:DefaultConstructionSet,
  {07cabc57-e13b-4687-9d5d-f32fdd3fe935}, !- Handle
  2004::ClimateZone3::SteelFramed,        !- Name
  {75dd20fd-0041-4ca8-8af7-e0885ce9d559}, !- Default Exterior Surface Constructions Name
  {ea0a9c1f-93c1-4872-8f4e-4fa296937709}, !- Default Interior Surface Constructions Name
  {2ef92cb1-09ef-4e85-8350-d30c8acd24b4}, !- Default Ground Contact Surface Constructions Name
  {c90d6abb-2cb2-4343-bcc4-7eecea73b7b8}, !- Default Exterior SubSurface Constructions Name
  {079d53ef-da92-4fcf-9b92-3dd42c7cb795}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {ea0a9c1f-93c1-4872-8f4e-4fa296937709}, !- Handle
  Default Surface Constructions 1,        !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {75dd20fd-0041-4ca8-8af7-e0885ce9d559}, !- Handle
  Default Surface Constructions 2,        !- Name
  {72630b2f-5cd3-4cca-b02a-254abb068e4a}, !- Floor Construction Name
  {95a044db-e5f2-45d6-9839-a41ef98ac89f}, !- Wall Construction Name
  {4e518c24-9037-4daa-bad8-59a8498c031f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {2ef92cb1-09ef-4e85-8350-d30c8acd24b4}, !- Handle
  Default Surface Constructions 3,        !- Name
  {5ee1254e-6b2b-4dc1-8da4-00ca43339075}, !- Floor Construction Name
  {b84d7c8c-943e-424c-b0ff-428fb9271920}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {079d53ef-da92-4fcf-9b92-3dd42c7cb795}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {c90d6abb-2cb2-4343-bcc4-7eecea73b7b8}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {fe376699-673f-4521-8835-026bc2982f3d}, !- Fixed Window Construction Name
  {fe376699-673f-4521-8835-026bc2982f3d}, !- Operable Window Construction Name
  {2aa8af61-38f4-49d4-856a-e0cb9d25cdd0}, !- Door Construction Name
  {e5534b11-cb8e-4272-88fe-a87e66c5aca7}, !- Glass Door Construction Name
  {71b302e7-3e83-48d6-8d28-3209e27a73c7}, !- Overhead Door Construction Name
  {0006aa85-2656-42c6-9ae0-6d84fee544a2}, !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:SpaceType,
  {967dc2a1-d525-42c2-8ebe-56c6aec15770}, !- Handle
  2019::MidriseApartment::Apartment,      !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {6c6fcbc5-7fe7-42a4-87de-fdecbb3b8a1a}; !- Design Specification Outdoor Air Object Name

OS:People:Definition,
  {0e582e5a-e614-439d-b6e0-7dd6b46ffe70}, !- Handle
  2019::MidriseApartment::Apartment_People, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0283090965846098,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  Autocalculate;                          !- Sensible Heat Fraction

OS:People,
  {5baac27c-04fe-46c2-b710-791873645122}, !- Handle
  2019::MidriseApartment::Apartment_People, !- Name
  {0e582e5a-e614-439d-b6e0-7dd6b46ffe70}, !- People Definition Name
  {967dc2a1-d525-42c2-8ebe-56c6aec15770}, !- Space or SpaceType Name
  {66e656fc-f0ff-401e-a67a-a3808db8789f}, !- Number of People Schedule Name
  {8a88f463-e3b9-45a8-9287-694db29ccc87}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {4cf592d9-58ce-413b-82d7-f86a75ab12a8}, !- Handle
  2019::MidriseApartment::Apartment_Lighting, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834,                                !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {e6fa1c0d-86c2-47d1-8317-c8f50cbf5006}, !- Handle
  2019::MidriseApartment::Apartment_Lighting, !- Name
  {4cf592d9-58ce-413b-82d7-f86a75ab12a8}, !- Lights Definition Name
  {967dc2a1-d525-42c2-8ebe-56c6aec15770}, !- Space or SpaceType Name
  {0e0d016e-f305-4227-b187-e5f84a95d9c6}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {48853b5d-528b-4c6d-90b0-89c38ddc2303}, !- Handle
  2019::MidriseApartment::Apartment_Electric, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.66999354514752,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {1813b129-9e83-4826-8eb5-0f9af131b87f}, !- Handle
  2019::MidriseApartment::Apartment_Electric, !- Name
  {48853b5d-528b-4c6d-90b0-89c38ddc2303}, !- Electric Equipment Definition Name
  {967dc2a1-d525-42c2-8ebe-56c6aec15770}, !- Space or SpaceType Name
  {72b47d9e-aa87-4f04-b176-c3854833c360}, !- Schedule Name
  ,                                       !- Multiplier
  Electric Equipment;                     !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {3f4e5b02-5c91-4ceb-8051-a2a5a3d9eb3a}, !- Handle
  2019::MidriseApartment::Apartment_Infiltration, !- Name
  {967dc2a1-d525-42c2-8ebe-56c6aec15770}, !- Space or SpaceType Name
  {9ff85da3-ab50-4565-bbc3-e8c7b359a0e3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {6c6fcbc5-7fe7-42a4-87de-fdecbb3b8a1a}, !- Handle
  2019::MidriseApartment::Apartment_Ventilation, !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0.35,                                   !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Material,
  {2fa8473c-e717-4e71-967e-fce696e741a7}, !- Handle
  Generic Roof Membrane,                  !- Name
  MediumRough,                            !- Roughness
  0.01,                                   !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1120,                                   !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:Material,
  {6b2ca1bb-413e-4d56-b0f5-abdb586a7dd9}, !- Handle
  Generic Acoustic Tile,                  !- Name
  MediumSmooth,                           !- Roughness
  0.02,                                   !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.2,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

OS:Material,
  {ab8bf1b2-c882-40d1-a363-d73719a9b2cc}, !- Handle
  Generic 25mm Wood,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {8873c21f-c199-4822-99dc-389b1833835e}, !- Handle
  Generic HW Concrete,                    !- Name
  MediumRough,                            !- Roughness
  0.2,                                    !- Thickness {m}
  1.95,                                   !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:WindowMaterial:Gas,
  {4e2bbe3d-cf63-4e94-8f07-5dcc4803d5bc}, !- Handle
  Generic Window Air Gap,                 !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:WindowMaterial:Gas,
  {6a62a581-bf33-4df9-9ae4-dc3f511dad03}, !- Handle
  Generic Window Argon Gap,               !- Name
  Argon,                                  !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:Material,
  {6bf492ab-0050-4dd1-b871-a6d5bbfa6a23}, !- Handle
  Generic Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {a948c7d6-c49a-4d67-9a3d-0f33cbf48078}, !- Handle
  Generic Wall Air Gap,                   !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {68ba74cb-f252-4a44-8dbc-91f989ecb866}, !- Handle
  Generic Ceiling Air Gap,                !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.556,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {ad93f823-3210-4e42-a96f-b7e734c5bb47}, !- Handle
  Generic Brick,                          !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.9,                                    !- Conductivity {W/m-K}
  1920,                                   !- Density {kg/m3}
  790,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:Material,
  {43a95751-86e8-4634-a83a-0aac6f31f462}, !- Handle
  Generic 50mm Insulation,                !- Name
  MediumRough,                            !- Roughness
  0.05,                                   !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:Glazing,
  {01a8d6ee-7c38-4a3e-b57f-ba884fdfa9b3}, !- Handle
  Generic Low-e Glass,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.45,                                   !- Solar Transmittance at Normal Incidence
  0.36,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.36,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.71,                                   !- Visible Transmittance at Normal Incidence
  0.21,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.21,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.047,                                  !- Back Side Infrared Hemispherical Emissivity
  1,                                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Material,
  {bea88114-4846-4eb4-befe-413d96e45d3b}, !- Handle
  Generic Painted Metal,                  !- Name
  Smooth,                                 !- Roughness
  0.0015,                                 !- Thickness {m}
  45,                                     !- Conductivity {W/m-K}
  7690,                                   !- Density {kg/m3}
  410,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {a561a292-9e8b-4ca1-ac4f-ed378505c7e6}, !- Handle
  Generic LW Concrete,                    !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {cb91abaf-db13-4e76-a294-2a2d43e24ae8}, !- Handle
  Generic 25mm Insulation,                !- Name
  MediumRough,                            !- Roughness
  0.025,                                  !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:Glazing,
  {3a901837-e194-47eb-8969-d940be36be4e}, !- Handle
  Generic Clear Glass,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.77,                                   !- Solar Transmittance at Normal Incidence
  0.07,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.07,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.88,                                   !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  1,                                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {8202c99a-7f8e-4bbe-b8e9-b2c280fbb5c3}, !- Handle
  Generic Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {ab8bf1b2-c882-40d1-a363-d73719a9b2cc}; !- Layer 1

OS:Construction,
  {9b055fd9-7a7e-495a-b01a-3f8ed3ea95fb}, !- Handle
  Generic Single Pane,                    !- Name
  ,                                       !- Surface Rendering Name
  {3a901837-e194-47eb-8969-d940be36be4e}; !- Layer 1

OS:Construction,
  {48e1f2db-aeb9-4e6b-9ce1-9c39d9ec3cfb}, !- Handle
  Generic Shade,                          !- Name
  ,                                       !- Surface Rendering Name
  {92b07e58-82a3-4d95-8f99-57797b20c9ed}; !- Layer 1

OS:Material,
  {92b07e58-82a3-4d95-8f99-57797b20c9ed}, !- Handle
  Material 1,                             !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.1,                                    !- Conductivity {W/m-K}
  0.1,                                    !- Density {kg/m3}
  100,                                    !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:Construction,
  {0ac10ad7-3887-43d3-8d81-7585fa868e9b}, !- Handle
  Generic Context,                        !- Name
  ,                                       !- Surface Rendering Name
  {a8e45928-47d1-48fd-b30f-e6ebdfb9e046}; !- Layer 1

OS:Material,
  {a8e45928-47d1-48fd-b30f-e6ebdfb9e046}, !- Handle
  Material 2,                             !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.1,                                    !- Conductivity {W/m-K}
  0.1,                                    !- Density {kg/m3}
  100,                                    !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {5334094b-a448-4ee8-b100-d040dfee5999}, !- Handle
  Generic Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {a561a292-9e8b-4ca1-ac4f-ed378505c7e6}, !- Layer 1
  {68ba74cb-f252-4a44-8dbc-91f989ecb866}, !- Layer 2
  {6b2ca1bb-413e-4d56-b0f5-abdb586a7dd9}; !- Layer 3

OS:Construction,
  {17088b94-6551-40dd-b517-6d8a8aea2f7e}, !- Handle
  Generic Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {6bf492ab-0050-4dd1-b871-a6d5bbfa6a23}, !- Layer 1
  {a948c7d6-c49a-4d67-9a3d-0f33cbf48078}, !- Layer 2
  {6bf492ab-0050-4dd1-b871-a6d5bbfa6a23}; !- Layer 3

OS:Construction,
  {a5f7f077-13ed-43d2-85f8-edde38332bbc}, !- Handle
  Generic Exposed Floor,                  !- Name
  ,                                       !- Surface Rendering Name
  {bea88114-4846-4eb4-befe-413d96e45d3b}, !- Layer 1
  {68ba74cb-f252-4a44-8dbc-91f989ecb866}, !- Layer 2
  {43a95751-86e8-4634-a83a-0aac6f31f462}, !- Layer 3
  {a561a292-9e8b-4ca1-ac4f-ed378505c7e6}; !- Layer 4

OS:Construction,
  {d3b41be5-37f2-496d-9dfa-0e819ad9487f}, !- Handle
  Generic Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {6b2ca1bb-413e-4d56-b0f5-abdb586a7dd9}, !- Layer 1
  {68ba74cb-f252-4a44-8dbc-91f989ecb866}, !- Layer 2
  {a561a292-9e8b-4ca1-ac4f-ed378505c7e6}; !- Layer 3

OS:Construction,
  {1902afb2-e33b-47db-9c90-23eec7aeda6b}, !- Handle
  Generic Ground Slab,                    !- Name
  ,                                       !- Surface Rendering Name
  {43a95751-86e8-4634-a83a-0aac6f31f462}, !- Layer 1
  {8873c21f-c199-4822-99dc-389b1833835e}; !- Layer 2

OS:Construction,
  {48c54d93-f932-4092-9943-32b20b880836}, !- Handle
  Generic Roof,                           !- Name
  ,                                       !- Surface Rendering Name
  {2fa8473c-e717-4e71-967e-fce696e741a7}, !- Layer 1
  {43a95751-86e8-4634-a83a-0aac6f31f462}, !- Layer 2
  {a561a292-9e8b-4ca1-ac4f-ed378505c7e6}, !- Layer 3
  {68ba74cb-f252-4a44-8dbc-91f989ecb866}, !- Layer 4
  {6b2ca1bb-413e-4d56-b0f5-abdb586a7dd9}; !- Layer 5

OS:Construction,
  {e6f013db-bab5-43de-bef2-c11f38818749}, !- Handle
  Generic Exterior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {ad93f823-3210-4e42-a96f-b7e734c5bb47}, !- Layer 1
  {a561a292-9e8b-4ca1-ac4f-ed378505c7e6}, !- Layer 2
  {43a95751-86e8-4634-a83a-0aac6f31f462}, !- Layer 3
  {a948c7d6-c49a-4d67-9a3d-0f33cbf48078}, !- Layer 4
  {6bf492ab-0050-4dd1-b871-a6d5bbfa6a23}; !- Layer 5

OS:Construction,
  {bf494f3b-e7ca-47fe-88ac-d55eaa0bc7b7}, !- Handle
  Generic Underground Wall,               !- Name
  ,                                       !- Surface Rendering Name
  {43a95751-86e8-4634-a83a-0aac6f31f462}, !- Layer 1
  {8873c21f-c199-4822-99dc-389b1833835e}, !- Layer 2
  {a948c7d6-c49a-4d67-9a3d-0f33cbf48078}, !- Layer 3
  {6bf492ab-0050-4dd1-b871-a6d5bbfa6a23}; !- Layer 4

OS:Construction:AirBoundary,
  {d7aab693-62d3-43be-9dff-9926887af118}, !- Handle
  Generic Air Boundary,                   !- Name
  None,                                   !- Air Exchange Method
  0;                                      !- Simple Mixing Air Changes per Hour {1/hr}

OS:Construction,
  {4f878113-5bf7-42ec-ab20-87478654aab4}, !- Handle
  Generic Underground Roof,               !- Name
  ,                                       !- Surface Rendering Name
  {43a95751-86e8-4634-a83a-0aac6f31f462}, !- Layer 1
  {8873c21f-c199-4822-99dc-389b1833835e}, !- Layer 2
  {68ba74cb-f252-4a44-8dbc-91f989ecb866}, !- Layer 3
  {6b2ca1bb-413e-4d56-b0f5-abdb586a7dd9}; !- Layer 4

OS:Construction,
  {5ef0d9b8-2a74-4203-8c9d-94afb1945135}, !- Handle
  Generic Double Pane,                    !- Name
  ,                                       !- Surface Rendering Name
  {01a8d6ee-7c38-4a3e-b57f-ba884fdfa9b3}, !- Layer 1
  {4e2bbe3d-cf63-4e94-8f07-5dcc4803d5bc}, !- Layer 2
  {3a901837-e194-47eb-8969-d940be36be4e}; !- Layer 3

OS:Construction,
  {2e9bb37a-2dbf-47f2-b51c-30d9c0ec3c4f}, !- Handle
  Generic Exterior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {bea88114-4846-4eb4-befe-413d96e45d3b}, !- Layer 1
  {cb91abaf-db13-4e76-a294-2a2d43e24ae8}, !- Layer 2
  {bea88114-4846-4eb4-befe-413d96e45d3b}; !- Layer 3

OS:DefaultConstructionSet,
  {1f4b481c-2413-4ae3-9306-dc6d80143722}, !- Handle
  Default Generic Construction Set,       !- Name
  {ddcedd72-bf8e-4318-b79f-46d8957011e0}, !- Default Exterior Surface Constructions Name
  {3a5c4918-a98a-4bfb-adc1-b7e7996b944d}, !- Default Interior Surface Constructions Name
  {1d37fc11-619b-478a-8e07-bb520cb0c9d7}, !- Default Ground Contact Surface Constructions Name
  {82e5fd53-1e7a-44c9-9a5b-c866e615d8f7}, !- Default Exterior SubSurface Constructions Name
  {ba75799f-e06f-493f-ae5d-92bd5ba0e007}, !- Default Interior SubSurface Constructions Name
  {d7aab693-62d3-43be-9dff-9926887af118}, !- Interior Partition Construction Name
  {48e1f2db-aeb9-4e6b-9ce1-9c39d9ec3cfb}, !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  {17088b94-6551-40dd-b517-6d8a8aea2f7e}; !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {3a5c4918-a98a-4bfb-adc1-b7e7996b944d}, !- Handle
  Default Surface Constructions 4,        !- Name
  {d3b41be5-37f2-496d-9dfa-0e819ad9487f}, !- Floor Construction Name
  {17088b94-6551-40dd-b517-6d8a8aea2f7e}, !- Wall Construction Name
  {5334094b-a448-4ee8-b100-d040dfee5999}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {ddcedd72-bf8e-4318-b79f-46d8957011e0}, !- Handle
  Default Surface Constructions 5,        !- Name
  {a5f7f077-13ed-43d2-85f8-edde38332bbc}, !- Floor Construction Name
  {e6f013db-bab5-43de-bef2-c11f38818749}, !- Wall Construction Name
  {48c54d93-f932-4092-9943-32b20b880836}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {1d37fc11-619b-478a-8e07-bb520cb0c9d7}, !- Handle
  Default Surface Constructions 6,        !- Name
  {1902afb2-e33b-47db-9c90-23eec7aeda6b}, !- Floor Construction Name
  {bf494f3b-e7ca-47fe-88ac-d55eaa0bc7b7}, !- Wall Construction Name
  {4f878113-5bf7-42ec-ab20-87478654aab4}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {ba75799f-e06f-493f-ae5d-92bd5ba0e007}, !- Handle
  Default Sub Surface Constructions 3,    !- Name
  {9b055fd9-7a7e-495a-b01a-3f8ed3ea95fb}, !- Fixed Window Construction Name
  {9b055fd9-7a7e-495a-b01a-3f8ed3ea95fb}, !- Operable Window Construction Name
  {8202c99a-7f8e-4bbe-b8e9-b2c280fbb5c3}, !- Door Construction Name
  {9b055fd9-7a7e-495a-b01a-3f8ed3ea95fb}, !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {82e5fd53-1e7a-44c9-9a5b-c866e615d8f7}, !- Handle
  Default Sub Surface Constructions 4,    !- Name
  {5ef0d9b8-2a74-4203-8c9d-94afb1945135}, !- Fixed Window Construction Name
  {5ef0d9b8-2a74-4203-8c9d-94afb1945135}, !- Operable Window Construction Name
  {2e9bb37a-2dbf-47f2-b51c-30d9c0ec3c4f}, !- Door Construction Name
  {5ef0d9b8-2a74-4203-8c9d-94afb1945135}, !- Glass Door Construction Name
  {2e9bb37a-2dbf-47f2-b51c-30d9c0ec3c4f}, !- Overhead Door Construction Name
  {5ef0d9b8-2a74-4203-8c9d-94afb1945135}, !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Schedule:Ruleset,
  {70e98cf6-d4a5-4d38-bea8-991c82233505}, !- Handle
  Always On,                              !- Name
  {7e12804c-9c03-4145-9520-3b60cd955da6}, !- Schedule Type Limits Name
  {d6d91c2b-be43-4fdf-ae14-778e50fee2b7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d6d91c2b-be43-4fdf-ae14-778e50fee2b7}, !- Handle
  Always On_Day Schedule,                 !- Name
  {7e12804c-9c03-4145-9520-3b60cd955da6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Space,
  {5cbacd28-babb-42a0-a1e6-6443565edc8c}, !- Handle
  Residence_1_e2da3e76_Space,             !- Name
  {967dc2a1-d525-42c2-8ebe-56c6aec15770}, !- Space Type Name
  {07cabc57-e13b-4687-9d5d-f32fdd3fe935}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {3ca80289-662d-4abc-b09b-cdb77540784f}, !- Building Story Name
  {9096156c-eedb-47cc-a293-91fa62c5c5e0}; !- Thermal Zone Name

OS:ThermalZone,
  {9096156c-eedb-47cc-a293-91fa62c5c5e0}, !- Handle
  Residence_1_e2da3e76,                   !- Name
  ,                                       !- Multiplier
  3,                                      !- Ceiling Height {m}
  54.6085055829573,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c4ed115b-d768-4379-8c46-20239304c124}, !- Zone Air Inlet Port List
  {5afc9ace-8749-4144-960d-a17a4d3d55f5}, !- Zone Air Exhaust Port List
  {af0d188b-0456-47cb-a016-0f62e2c2979e}, !- Zone Air Node Name
  {48530994-4e6c-4246-9546-0e9b444899dc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b5f72101-30d8-44cd-8873-dccaea6e74cb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6054433d-5ed6-4579-990e-8e1f45e72c63}, !- Handle
  Node 1,                                 !- Name
  {af0d188b-0456-47cb-a016-0f62e2c2979e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {af0d188b-0456-47cb-a016-0f62e2c2979e}, !- Handle
  {9096156c-eedb-47cc-a293-91fa62c5c5e0}, !- Source Object
  11,                                     !- Outlet Port
  {6054433d-5ed6-4579-990e-8e1f45e72c63}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c4ed115b-d768-4379-8c46-20239304c124}, !- Handle
  {9096156c-eedb-47cc-a293-91fa62c5c5e0}, !- HVAC Component
  {950162b5-728c-4415-af92-7a0c5b79ce22}; !- Port 1

OS:PortList,
  {5afc9ace-8749-4144-960d-a17a4d3d55f5}, !- Handle
  {9096156c-eedb-47cc-a293-91fa62c5c5e0}, !- HVAC Component
  {c1eafd5a-c6f6-4dc7-a36a-99a42773f1aa}; !- Port 1

OS:PortList,
  {48530994-4e6c-4246-9546-0e9b444899dc}, !- Handle
  {9096156c-eedb-47cc-a293-91fa62c5c5e0}; !- HVAC Component

OS:Sizing:Zone,
  {e987497d-4266-4511-8985-2f31213d5b93}, !- Handle
  {9096156c-eedb-47cc-a293-91fa62c5c5e0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f110757c-90f1-4a14-b815-feae831e7a2f}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {9096156c-eedb-47cc-a293-91fa62c5c5e0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ea982b40-6901-4b09-9862-5b9d9358057e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:AdditionalProperties,
  {c9cd47d8-ea6f-4753-bf22-2f3426b64252}, !- Handle
  {5cbacd28-babb-42a0-a1e6-6443565edc8c}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Residence_1;                            !- Feature Value 1

OS:AdditionalProperties,
  {f3fd4bd7-e7c0-4512-accc-325129b55b6e}, !- Handle
  {9096156c-eedb-47cc-a293-91fa62c5c5e0}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Residence_1;                            !- Feature Value 1

OS:BuildingStory,
  {3ca80289-662d-4abc-b09b-cdb77540784f}, !- Handle
  Floor1,                                 !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Surface,
  {b8cb9713-86fa-4984-8e5e-af4753bbd453}, !- Handle
  Residence_1_e2da3e76..Face0,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5cbacd28-babb-42a0-a1e6-6443565edc8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6634a897-27d5-452d-9cd2-fd5fa0bfc3e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.43272006909898, -6.59459369675134, 3, !- X,Y,Z Vertex 1 {m}
  1.43272006909898, -6.59459369675134, 0, !- X,Y,Z Vertex 2 {m}
  -3.82457224445873, -3.56527204771644, 0, !- X,Y,Z Vertex 3 {m}
  -3.82457224445873, -3.56527204771644, 3; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {fa0b88d0-48d6-4b9e-8dd0-f0b1cd83cf80}, !- Handle
  {b8cb9713-86fa-4984-8e5e-af4753bbd453}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Residence_1_e2da3e76..Face0;            !- Feature Value 1

OS:Surface,
  {cf2b454b-b492-4851-a095-9c75a6403627}, !- Handle
  Residence_1_e2da3e76..Face1,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5cbacd28-babb-42a0-a1e6-6443565edc8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fcd976e7-eab7-4161-8b63-ea35f742b8b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.82457224445873, -3.56527204771644, 3, !- X,Y,Z Vertex 1 {m}
  -3.82457224445873, -3.56527204771644, 0, !- X,Y,Z Vertex 2 {m}
  -5.32235512005291, -6.16462705570916, 0, !- X,Y,Z Vertex 3 {m}
  -5.32235512005291, -6.16462705570916, 3; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {a8976a22-bcb9-49f6-9694-d2924cc7d6b5}, !- Handle
  {cf2b454b-b492-4851-a095-9c75a6403627}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Residence_1_e2da3e76..Face1;            !- Feature Value 1

OS:Surface,
  {a5041c5f-e17a-4d02-a3f2-15651dfcfdff}, !- Handle
  Residence_1_e2da3e76..Face2,            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5cbacd28-babb-42a0-a1e6-6443565edc8c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.82457224445873, -3.56527204771644, 3, !- X,Y,Z Vertex 1 {m}
  -5.32235512005291, -6.16462705570916, 3, !- X,Y,Z Vertex 2 {m}
  -0.0650628064951857, -9.19394870474407, 3, !- X,Y,Z Vertex 3 {m}
  1.43272006909898, -6.59459369675134, 3; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {41b0d109-6c2a-4c46-8640-5663bcd1e5d8}, !- Handle
  {a5041c5f-e17a-4d02-a3f2-15651dfcfdff}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Residence_1_e2da3e76..Face2;            !- Feature Value 1

OS:Surface,
  {21494fe9-42ee-4dbe-8f44-046b34aec003}, !- Handle
  Residence_1_e2da3e76..Face3,            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5cbacd28-babb-42a0-a1e6-6443565edc8c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.43272006909898, -6.59459369675134, 0, !- X,Y,Z Vertex 1 {m}
  -0.0650628064951857, -9.19394870474407, 0, !- X,Y,Z Vertex 2 {m}
  -5.32235512005291, -6.16462705570916, 0, !- X,Y,Z Vertex 3 {m}
  -3.82457224445873, -3.56527204771644, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {0f95848c-608e-499d-8e04-fb50e27a838a}, !- Handle
  {21494fe9-42ee-4dbe-8f44-046b34aec003}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Residence_1_e2da3e76..Face3;            !- Feature Value 1

OS:Surface,
  {8e07c162-9f67-4d3b-a72c-fff48c565083}, !- Handle
  Residence_1_e2da3e76..Face4,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5cbacd28-babb-42a0-a1e6-6443565edc8c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.0650628064951857, -9.19394870474407, 3, !- X,Y,Z Vertex 1 {m}
  -0.0650628064951857, -9.19394870474407, 0, !- X,Y,Z Vertex 2 {m}
  1.43272006909898, -6.59459369675134, 0, !- X,Y,Z Vertex 3 {m}
  1.43272006909898, -6.59459369675134, 3; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {1c0440dd-0900-4742-b568-29b98c286b40}, !- Handle
  {8e07c162-9f67-4d3b-a72c-fff48c565083}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Residence_1_e2da3e76..Face4;            !- Feature Value 1

OS:SubSurface,
  {e505f3ac-3dad-4a6a-8976-5f0d34ebad80}, !- Handle
  Aperture_0988bd4c,                      !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {8e07c162-9f67-4d3b-a72c-fff48c565083}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0151367106420475, -9.10730353781098, 2.6, !- X,Y,Z Vertex 1 {m}
  -0.0151367106420475, -9.10730353781098, 0.1, !- X,Y,Z Vertex 2 {m}
  1.38279397324586, -6.68123886368444, 0.1, !- X,Y,Z Vertex 3 {m}
  1.38279397324586, -6.68123886368444, 2.6; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {eada93ca-126e-491d-9a56-eaf88c36e482}, !- Handle
  Shading Surface Group 1,                !- Name
  Space,                                  !- Shading Surface Type
  {5cbacd28-babb-42a0-a1e6-6443565edc8c}; !- Space Name

OS:ShadingSurface,
  {05f8ece4-d9ed-4fb9-bdb7-c540d9e5b5b2}, !- Handle
  Aperture_0988bd4c_OutBorder0,           !- Name
  ,                                       !- Construction Name
  {eada93ca-126e-491d-9a56-eaf88c36e482}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.64272947404513, -6.83101715124386, 0.1, !- X,Y,Z Vertex 1 {m}
  0.244798790157224, -9.2570818253704, 0.1, !- X,Y,Z Vertex 2 {m}
  -0.0151367106420475, -9.10730353781098, 0.1, !- X,Y,Z Vertex 3 {m}
  1.38279397324586, -6.68123886368444, 0.1; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {ebe6d5e1-984a-4e46-81c2-c3a2474e7f25}, !- Handle
  {05f8ece4-d9ed-4fb9-bdb7-c540d9e5b5b2}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Aperture_0988bd4c_OutBorder0;           !- Feature Value 1

OS:ShadingSurface,
  {435f15ca-eb6c-4532-a6ed-669ff97df4ec}, !- Handle
  Aperture_0988bd4c_OutBorder1,           !- Name
  ,                                       !- Construction Name
  {eada93ca-126e-491d-9a56-eaf88c36e482}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.64272947404513, -6.83101715124386, 2.6, !- X,Y,Z Vertex 1 {m}
  1.64272947404513, -6.83101715124386, 0.1, !- X,Y,Z Vertex 2 {m}
  1.38279397324586, -6.68123886368444, 0.1, !- X,Y,Z Vertex 3 {m}
  1.38279397324586, -6.68123886368444, 2.6; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {803e4075-a9b7-40cf-835a-0a6607f63fa9}, !- Handle
  {435f15ca-eb6c-4532-a6ed-669ff97df4ec}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Aperture_0988bd4c_OutBorder1;           !- Feature Value 1

OS:ShadingSurface,
  {fccb680c-cc8c-4c97-a51b-51f12bfb26d9}, !- Handle
  Aperture_0988bd4c_OutBorder2,           !- Name
  ,                                       !- Construction Name
  {eada93ca-126e-491d-9a56-eaf88c36e482}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.38279397324586, -6.68123886368444, 2.6, !- X,Y,Z Vertex 1 {m}
  -0.0151367106420475, -9.10730353781098, 2.6, !- X,Y,Z Vertex 2 {m}
  0.244798790157224, -9.2570818253704, 2.6, !- X,Y,Z Vertex 3 {m}
  1.64272947404513, -6.83101715124386, 2.6; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {6fd7c6d1-7a98-4e32-9633-863fe81c74f3}, !- Handle
  {fccb680c-cc8c-4c97-a51b-51f12bfb26d9}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Aperture_0988bd4c_OutBorder2;           !- Feature Value 1

OS:ShadingSurface,
  {68317ae3-6aaf-4e96-be9b-46859aec217b}, !- Handle
  Aperture_0988bd4c_OutBorder3,           !- Name
  ,                                       !- Construction Name
  {eada93ca-126e-491d-9a56-eaf88c36e482}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.0151367106420475, -9.10730353781098, 2.6, !- X,Y,Z Vertex 1 {m}
  -0.0151367106420475, -9.10730353781098, 0.1, !- X,Y,Z Vertex 2 {m}
  0.244798790157224, -9.2570818253704, 0.1, !- X,Y,Z Vertex 3 {m}
  0.244798790157224, -9.2570818253704, 2.6; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {9ee7754a-9e29-4848-800f-21687fb321b4}, !- Handle
  {68317ae3-6aaf-4e96-be9b-46859aec217b}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Aperture_0988bd4c_OutBorder3;           !- Feature Value 1

OS:Surface,
  {7b24fb3b-4507-42a7-ba61-1a71ebe51719}, !- Handle
  Residence_1_e2da3e76..Face5,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5cbacd28-babb-42a0-a1e6-6443565edc8c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.32235512005291, -6.16462705570916, 3, !- X,Y,Z Vertex 1 {m}
  -5.32235512005291, -6.16462705570916, 0, !- X,Y,Z Vertex 2 {m}
  -0.0650628064951857, -9.19394870474407, 0, !- X,Y,Z Vertex 3 {m}
  -0.0650628064951857, -9.19394870474407, 3; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {b6c8618c-8627-4bad-8a3c-1481d6c57c3a}, !- Handle
  {7b24fb3b-4507-42a7-ba61-1a71ebe51719}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Residence_1_e2da3e76..Face5;            !- Feature Value 1

OS:SubSurface,
  {a4c18578-9b7e-4fb4-9d7a-fe031c336998}, !- Handle
  Aperture_958c4dbe,                      !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {7b24fb3b-4507-42a7-ba61-1a71ebe51719}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.09642673693562, -7.44723655086492, 2.6, !- X,Y,Z Vertex 1 {m}
  -3.09642673693562, -7.44723655086492, 1.1, !- X,Y,Z Vertex 2 {m}
  -0.930297563608351, -8.69538894719341, 1.1, !- X,Y,Z Vertex 3 {m}
  -0.930297563608351, -8.69538894719341, 2.6; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {63bc189c-dedd-4006-9426-f298788623c8}, !- Handle
  Shading Surface Group 2,                !- Name
  Space,                                  !- Shading Surface Type
  {5cbacd28-babb-42a0-a1e6-6443565edc8c}; !- Space Name

OS:ShadingSurface,
  {b55bb2f9-9e18-4e17-a532-f8617367e59d}, !- Handle
  Aperture_958c4dbe_OutBorder0,           !- Name
  ,                                       !- Construction Name
  {63bc189c-dedd-4006-9426-f298788623c8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.930297563608351, -8.69538894719341, 1.1, !- X,Y,Z Vertex 1 {m}
  -1.08007585116777, -8.95532444799268, 1.1, !- X,Y,Z Vertex 2 {m}
  -3.24620502449504, -7.7071720516642, 1.1, !- X,Y,Z Vertex 3 {m}
  -3.09642673693562, -7.44723655086492, 1.1; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {dfad55aa-d7e7-4ffc-bc9b-c81b895e9871}, !- Handle
  {b55bb2f9-9e18-4e17-a532-f8617367e59d}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Aperture_958c4dbe_OutBorder0;           !- Feature Value 1

OS:ShadingSurface,
  {abbdfa1f-f9af-4022-a1c2-21b3158bdf54}, !- Handle
  Aperture_958c4dbe_OutBorder1,           !- Name
  ,                                       !- Construction Name
  {63bc189c-dedd-4006-9426-f298788623c8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.08007585116777, -8.95532444799268, 2.6, !- X,Y,Z Vertex 1 {m}
  -1.08007585116777, -8.95532444799268, 1.1, !- X,Y,Z Vertex 2 {m}
  -0.930297563608351, -8.69538894719341, 1.1, !- X,Y,Z Vertex 3 {m}
  -0.930297563608351, -8.69538894719341, 2.6; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {81dbb986-a419-4f7f-95c9-d11ce9c88b96}, !- Handle
  {abbdfa1f-f9af-4022-a1c2-21b3158bdf54}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Aperture_958c4dbe_OutBorder1;           !- Feature Value 1

OS:ShadingSurface,
  {a077ca45-d0e9-412e-9da7-f6f3ef259f0a}, !- Handle
  Aperture_958c4dbe_OutBorder2,           !- Name
  ,                                       !- Construction Name
  {63bc189c-dedd-4006-9426-f298788623c8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.09642673693562, -7.44723655086492, 2.6, !- X,Y,Z Vertex 1 {m}
  -3.24620502449504, -7.7071720516642, 2.6, !- X,Y,Z Vertex 2 {m}
  -1.08007585116777, -8.95532444799268, 2.6, !- X,Y,Z Vertex 3 {m}
  -0.930297563608351, -8.69538894719341, 2.6; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {bee0349e-194f-46da-8978-4524d1f26a6b}, !- Handle
  {a077ca45-d0e9-412e-9da7-f6f3ef259f0a}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Aperture_958c4dbe_OutBorder2;           !- Feature Value 1

OS:ShadingSurface,
  {6fbca9a9-f726-4bb5-9adc-b3514cd7d1d4}, !- Handle
  Aperture_958c4dbe_OutBorder3,           !- Name
  ,                                       !- Construction Name
  {63bc189c-dedd-4006-9426-f298788623c8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.09642673693562, -7.44723655086492, 2.6, !- X,Y,Z Vertex 1 {m}
  -3.09642673693562, -7.44723655086492, 1.1, !- X,Y,Z Vertex 2 {m}
  -3.24620502449504, -7.7071720516642, 1.1, !- X,Y,Z Vertex 3 {m}
  -3.24620502449504, -7.7071720516642, 2.6; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {1b9801b2-5f2a-4bb5-afa0-365cf8e8f722}, !- Handle
  {6fbca9a9-f726-4bb5-9adc-b3514cd7d1d4}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Aperture_958c4dbe_OutBorder3;           !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {252d4ea1-f35f-414b-b686-0ca2e87f7871}, !- Handle
  2019::MidriseApartment::Apartment_SHW..Residence_1_e2da3e76, !- Name
  General,                                !- End-Use Subcategory
  7.54701171477372e-07,                   !- Peak Flow Rate {m3/s}
  {3776c554-a587-4bdd-aae4-fb15b235e45e}, !- Target Temperature Schedule Name
  {5a3cd07d-39b5-482a-a8f9-dbf6f3a70161}, !- Sensible Fraction Schedule Name
  {1afc1402-3cf3-4731-a94a-b43acd32c265}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {88a58761-2b8e-4441-bf10-967f07943b0e}, !- Handle
  2019::MidriseApartment::Apartment_SHW..Residence_1_e2da3e76, !- Name
  {252d4ea1-f35f-414b-b686-0ca2e87f7871}, !- Water Use Equipment Definition Name
  {5cbacd28-babb-42a0-a1e6-6443565edc8c}, !- Space Name
  {2163f3e4-f5ab-41b4-a462-ef18d2c5a965}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Constant,
  {1658939c-772a-44b5-b6b2-6048003cc932}, !- Handle
  Always On Discrete,                     !- Name
  {d7458190-61c1-4eeb-adea-2b287e245832}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {d7458190-61c1-4eeb-adea-2b287e245832}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Ruleset,
  {3776c554-a587-4bdd-aae4-fb15b235e45e}, !- Handle
  60.0C Hot Water,                        !- Name
  {8d0ccfa9-3bf4-4408-9016-bf7ba3d10499}, !- Schedule Type Limits Name
  {df91a10e-fcfc-4fac-b3c9-0d2c4973b36a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {df91a10e-fcfc-4fac-b3c9-0d2c4973b36a}, !- Handle
  Schedule Day 1,                         !- Name
  {8d0ccfa9-3bf4-4408-9016-bf7ba3d10499}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Connections,
  {80fea77d-596e-402a-812f-66491c209baa}, !- Handle
  Water Use Connections 1,                !- Name
  {d9132d08-cbe8-41cf-bb8b-53722e898ba5}, !- Inlet Node Name
  {e705138d-cb33-4bb9-976f-88e4d7e3f81a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {3776c554-a587-4bdd-aae4-fb15b235e45e}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {88a58761-2b8e-4441-bf10-967f07943b0e}; !- Water Use Equipment Name 1

OS:ScheduleTypeLimits,
  {8d0ccfa9-3bf4-4408-9016-bf7ba3d10499}, !- Handle
  Temperature 1,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {5a3cd07d-39b5-482a-a8f9-dbf6f3a70161}, !- Handle
  0.2 Hot Water Sensible Fraction,        !- Name
  ,                                       !- Schedule Type Limits Name
  {440f999d-5f7a-4247-b9e6-6ef378b93b81}; !- Default Day Schedule Name

OS:Schedule:Day,
  {440f999d-5f7a-4247-b9e6-6ef378b93b81}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1afc1402-3cf3-4731-a94a-b43acd32c265}, !- Handle
  0.05 Hot Water Latent Fraction,         !- Name
  ,                                       !- Schedule Type Limits Name
  {f0d0c6f4-d490-444e-837d-96c71de7f5f1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f0d0c6f4-d490-444e-837d-96c71de7f5f1}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {b5f72101-30d8-44cd-8873-dccaea6e74cb}, !- Handle
  2019::MidriseApartment::Apartment_Setpoint, !- Name
  {28d9c062-be60-4f01-9681-b32160339cdf}, !- Heating Setpoint Temperature Schedule Name
  {cf195d00-f44a-4dff-a6b3-8fbd6e730527}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {460b3f3e-1a37-4507-abb6-cc8bf0a89272}, !- Handle
  Residence_2_5e01d862_Space,             !- Name
  {967dc2a1-d525-42c2-8ebe-56c6aec15770}, !- Space Type Name
  {07cabc57-e13b-4687-9d5d-f32fdd3fe935}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {3ca80289-662d-4abc-b09b-cdb77540784f}, !- Building Story Name
  {7ca477d0-d46f-499d-a7e9-59ce9e3cc97e}; !- Thermal Zone Name

OS:ThermalZone,
  {7ca477d0-d46f-499d-a7e9-59ce9e3cc97e}, !- Handle
  Residence_2_5e01d862,                   !- Name
  ,                                       !- Multiplier
  3,                                      !- Ceiling Height {m}
  48.0000000000001,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {38e1475c-917d-4b3a-b896-30e1f0e23d90}, !- Zone Air Inlet Port List
  {493ac43a-ae59-459b-aba7-da65d3606c32}, !- Zone Air Exhaust Port List
  {498f518f-d232-43c4-b2bf-64bf217ba41f}, !- Zone Air Node Name
  {f392813f-8ce8-44f3-b5c9-a0ee83256002}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f994bf2a-b82b-4464-8e92-70280cc001f0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {69bf8779-3f40-4a10-8283-e0869e457989}, !- Handle
  Node 2,                                 !- Name
  {498f518f-d232-43c4-b2bf-64bf217ba41f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {498f518f-d232-43c4-b2bf-64bf217ba41f}, !- Handle
  {7ca477d0-d46f-499d-a7e9-59ce9e3cc97e}, !- Source Object
  11,                                     !- Outlet Port
  {69bf8779-3f40-4a10-8283-e0869e457989}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {38e1475c-917d-4b3a-b896-30e1f0e23d90}, !- Handle
  {7ca477d0-d46f-499d-a7e9-59ce9e3cc97e}, !- HVAC Component
  {3b1d2f8c-24f0-4bed-9f07-c40b8d2f19d6}; !- Port 1

OS:PortList,
  {493ac43a-ae59-459b-aba7-da65d3606c32}, !- Handle
  {7ca477d0-d46f-499d-a7e9-59ce9e3cc97e}, !- HVAC Component
  {ee97a754-2ef4-41c6-b459-dfd0bb52ae80}; !- Port 1

OS:PortList,
  {f392813f-8ce8-44f3-b5c9-a0ee83256002}, !- Handle
  {7ca477d0-d46f-499d-a7e9-59ce9e3cc97e}; !- HVAC Component

OS:Sizing:Zone,
  {fc4fc281-d1f3-45bb-86fc-47ca30e5b70a}, !- Handle
  {7ca477d0-d46f-499d-a7e9-59ce9e3cc97e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6b1a732d-acf9-48d8-a004-ac646acd96d2}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {7ca477d0-d46f-499d-a7e9-59ce9e3cc97e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {eeff6846-ca18-4186-bfd8-62ebff6ace81}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:AdditionalProperties,
  {12399822-f8a1-42fd-b6f2-191330a45d15}, !- Handle
  {460b3f3e-1a37-4507-abb6-cc8bf0a89272}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Residence_2;                            !- Feature Value 1

OS:AdditionalProperties,
  {89c1cf8b-77bd-4b66-845f-556c6ce93e39}, !- Handle
  {7ca477d0-d46f-499d-a7e9-59ce9e3cc97e}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Residence_2;                            !- Feature Value 1

OS:Surface,
  {131103a1-08fb-4b84-a578-9d61bab30a5f}, !- Handle
  Residence_2_5e01d862..Face0,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {460b3f3e-1a37-4507-abb6-cc8bf0a89272}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {560020b6-914f-442c-9479-370142b52c17}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.45590345072201, 6.66388801424051, 3,  !- X,Y,Z Vertex 1 {m}
  4.45590345072201, 6.66388801424051, 0,  !- X,Y,Z Vertex 2 {m}
  2.45885961659644, 3.19808133691688, 0,  !- X,Y,Z Vertex 3 {m}
  2.45885961659644, 3.19808133691688, 3;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {8d3630e8-fdee-426b-b631-19c3f3e53ac4}, !- Handle
  {131103a1-08fb-4b84-a578-9d61bab30a5f}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Residence_2_5e01d862..Face0;            !- Feature Value 1

OS:Surface,
  {808abc63-f717-49ed-8e5b-ace018c23156}, !- Handle
  Residence_2_5e01d862..Face1,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {460b3f3e-1a37-4507-abb6-cc8bf0a89272}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af5fc8b3-127d-49aa-bc37-95223a8783f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.45885961659644, 3.19808133691688, 3,  !- X,Y,Z Vertex 1 {m}
  2.45885961659644, 3.19808133691688, 0,  !- X,Y,Z Vertex 2 {m}
  5.92466629392007, 1.20103750279131, 0,  !- X,Y,Z Vertex 3 {m}
  5.92466629392007, 1.20103750279131, 3;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {22c1cd89-536b-413f-9dd9-f8ed8419055f}, !- Handle
  {808abc63-f717-49ed-8e5b-ace018c23156}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Residence_2_5e01d862..Face1;            !- Feature Value 1

OS:Surface,
  {9c6a4713-576f-488d-a3e6-b5004b08420a}, !- Handle
  Residence_2_5e01d862..Face2,            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {460b3f3e-1a37-4507-abb6-cc8bf0a89272}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.45590345072201, 6.66388801424051, 3,  !- X,Y,Z Vertex 1 {m}
  2.45885961659644, 3.19808133691688, 3,  !- X,Y,Z Vertex 2 {m}
  5.92466629392007, 1.20103750279131, 3,  !- X,Y,Z Vertex 3 {m}
  7.92171012804564, 4.66684418011494, 3;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {b445ccaf-2586-4969-a8f8-36410e7ece84}, !- Handle
  {9c6a4713-576f-488d-a3e6-b5004b08420a}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Residence_2_5e01d862..Face2;            !- Feature Value 1

OS:Surface,
  {1ab52dfb-f9a0-4a75-bdde-0b21d261d221}, !- Handle
  Residence_2_5e01d862..Face3,            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {460b3f3e-1a37-4507-abb6-cc8bf0a89272}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.92171012804564, 4.66684418011494, 0,  !- X,Y,Z Vertex 1 {m}
  5.92466629392007, 1.20103750279131, 0,  !- X,Y,Z Vertex 2 {m}
  2.45885961659644, 3.19808133691688, 0,  !- X,Y,Z Vertex 3 {m}
  4.45590345072201, 6.66388801424051, 0;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {f2e4f86e-2eec-4e87-b147-9754884fea1d}, !- Handle
  {1ab52dfb-f9a0-4a75-bdde-0b21d261d221}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Residence_2_5e01d862..Face3;            !- Feature Value 1

OS:Surface,
  {273a64a2-e8da-43b5-b6d3-e64b0e8e832a}, !- Handle
  Residence_2_5e01d862..Face4,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {460b3f3e-1a37-4507-abb6-cc8bf0a89272}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.92466629392007, 1.20103750279131, 3,  !- X,Y,Z Vertex 1 {m}
  5.92466629392007, 1.20103750279131, 0,  !- X,Y,Z Vertex 2 {m}
  7.92171012804564, 4.66684418011494, 0,  !- X,Y,Z Vertex 3 {m}
  7.92171012804564, 4.66684418011494, 3;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {99a0fbbb-9e37-42a8-88f9-a1a515950405}, !- Handle
  {273a64a2-e8da-43b5-b6d3-e64b0e8e832a}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Residence_2_5e01d862..Face4;            !- Feature Value 1

OS:SubSurface,
  {ad943760-31b3-4c77-b385-c3b37ea1ca1d}, !- Handle
  Aperture_dcf43d2f,                      !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {273a64a2-e8da-43b5-b6d3-e64b0e8e832a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.29911201281863, 1.85087625478949, 2.6, !- X,Y,Z Vertex 1 {m}
  6.29911201281863, 1.85087625478949, 1.1, !- X,Y,Z Vertex 2 {m}
  7.54726440914711, 4.01700542811675, 1.1, !- X,Y,Z Vertex 3 {m}
  7.54726440914711, 4.01700542811675, 2.6; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {7a97b1ba-f5e1-4844-9e66-a55bbc7a5825}, !- Handle
  Shading Surface Group 3,                !- Name
  Space,                                  !- Shading Surface Type
  {460b3f3e-1a37-4507-abb6-cc8bf0a89272}; !- Space Name

OS:ShadingSurface,
  {40219614-c41e-44d0-aafc-8e1c65fd81b0}, !- Handle
  Aperture_dcf43d2f_OutBorder0,           !- Name
  ,                                       !- Construction Name
  {7a97b1ba-f5e1-4844-9e66-a55bbc7a5825}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.80719990994638, 3.86722714055733, 1.1, !- X,Y,Z Vertex 1 {m}
  6.5590475136179, 1.70109796723007, 1.1, !- X,Y,Z Vertex 2 {m}
  6.29911201281863, 1.85087625478949, 1.1, !- X,Y,Z Vertex 3 {m}
  7.54726440914711, 4.01700542811675, 1.1; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {b80ce1c6-8686-4665-8f00-48689b2af749}, !- Handle
  {40219614-c41e-44d0-aafc-8e1c65fd81b0}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Aperture_dcf43d2f_OutBorder0;           !- Feature Value 1

OS:ShadingSurface,
  {38a0fc4d-2f0c-4150-a8ab-58425812ec9f}, !- Handle
  Aperture_dcf43d2f_OutBorder1,           !- Name
  ,                                       !- Construction Name
  {7a97b1ba-f5e1-4844-9e66-a55bbc7a5825}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.80719990994638, 3.86722714055733, 2.6, !- X,Y,Z Vertex 1 {m}
  7.80719990994638, 3.86722714055733, 1.1, !- X,Y,Z Vertex 2 {m}
  7.54726440914711, 4.01700542811675, 1.1, !- X,Y,Z Vertex 3 {m}
  7.54726440914711, 4.01700542811675, 2.6; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {c44b8c82-db3d-4a0a-8d59-faa35d0eba3c}, !- Handle
  {38a0fc4d-2f0c-4150-a8ab-58425812ec9f}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Aperture_dcf43d2f_OutBorder1;           !- Feature Value 1

OS:ShadingSurface,
  {aa30d42d-61f5-4303-8e86-6347bec7bfea}, !- Handle
  Aperture_dcf43d2f_OutBorder2,           !- Name
  ,                                       !- Construction Name
  {7a97b1ba-f5e1-4844-9e66-a55bbc7a5825}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.54726440914711, 4.01700542811675, 2.6, !- X,Y,Z Vertex 1 {m}
  6.29911201281863, 1.85087625478949, 2.6, !- X,Y,Z Vertex 2 {m}
  6.5590475136179, 1.70109796723007, 2.6, !- X,Y,Z Vertex 3 {m}
  7.80719990994638, 3.86722714055733, 2.6; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d822218e-5509-40ea-9b6d-a9707aeb32a1}, !- Handle
  {aa30d42d-61f5-4303-8e86-6347bec7bfea}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Aperture_dcf43d2f_OutBorder2;           !- Feature Value 1

OS:ShadingSurface,
  {850097ee-453d-48ea-8f24-992afc32b79c}, !- Handle
  Aperture_dcf43d2f_OutBorder3,           !- Name
  ,                                       !- Construction Name
  {7a97b1ba-f5e1-4844-9e66-a55bbc7a5825}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.29911201281863, 1.85087625478949, 2.6, !- X,Y,Z Vertex 1 {m}
  6.29911201281863, 1.85087625478949, 1.1, !- X,Y,Z Vertex 2 {m}
  6.5590475136179, 1.70109796723007, 1.1, !- X,Y,Z Vertex 3 {m}
  6.5590475136179, 1.70109796723007, 2.6; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {83ff76ce-1f1a-4d62-8e3d-99e0a6046536}, !- Handle
  {850097ee-453d-48ea-8f24-992afc32b79c}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Aperture_dcf43d2f_OutBorder3;           !- Feature Value 1

OS:Surface,
  {86ddd9a6-7c67-4b4d-91dd-02be70842b08}, !- Handle
  Residence_2_5e01d862..Face5,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {460b3f3e-1a37-4507-abb6-cc8bf0a89272}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.92171012804564, 4.66684418011494, 3,  !- X,Y,Z Vertex 1 {m}
  7.92171012804564, 4.66684418011494, 0,  !- X,Y,Z Vertex 2 {m}
  4.45590345072201, 6.66388801424051, 0,  !- X,Y,Z Vertex 3 {m}
  4.45590345072201, 6.66388801424051, 3;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {f7f9db13-8d9b-48ce-a2ff-fec6dd8b0f77}, !- Handle
  {86ddd9a6-7c67-4b4d-91dd-02be70842b08}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Residence_2_5e01d862..Face5;            !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {fe71fab0-1caa-48c3-90a3-14b008f3b23b}, !- Handle
  2019::MidriseApartment::Apartment_SHW..Residence_2_5e01d862, !- Name
  General,                                !- End-Use Subcategory
  6.63370217591516e-07,                   !- Peak Flow Rate {m3/s}
  {3776c554-a587-4bdd-aae4-fb15b235e45e}, !- Target Temperature Schedule Name
  {5a3cd07d-39b5-482a-a8f9-dbf6f3a70161}, !- Sensible Fraction Schedule Name
  {1afc1402-3cf3-4731-a94a-b43acd32c265}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {b0afbae2-4e41-4428-84b5-5d5eca2d52aa}, !- Handle
  2019::MidriseApartment::Apartment_SHW..Residence_2_5e01d862, !- Name
  {fe71fab0-1caa-48c3-90a3-14b008f3b23b}, !- Water Use Equipment Definition Name
  {460b3f3e-1a37-4507-abb6-cc8bf0a89272}, !- Space Name
  {2163f3e4-f5ab-41b4-a462-ef18d2c5a965}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {36b16090-d756-46c2-98c0-34e9ef250719}, !- Handle
  Water Use Connections 2,                !- Name
  {85f36b28-86d0-4250-b242-8bb268e679de}, !- Inlet Node Name
  {b4199854-ca7d-483d-aaf1-2aed3ac9df10}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {3776c554-a587-4bdd-aae4-fb15b235e45e}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b0afbae2-4e41-4428-84b5-5d5eca2d52aa}; !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {f994bf2a-b82b-4464-8e92-70280cc001f0}, !- Handle
  2019::MidriseApartment::Apartment_Setpoint 1, !- Name
  {28d9c062-be60-4f01-9681-b32160339cdf}, !- Heating Setpoint Temperature Schedule Name
  {cf195d00-f44a-4dff-a6b3-8fbd6e730527}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {2d840de2-4a70-494e-bf42-6495c0bcd871}, !- Handle
  Residence_3_0c8966ea_Space,             !- Name
  {967dc2a1-d525-42c2-8ebe-56c6aec15770}, !- Space Type Name
  {07cabc57-e13b-4687-9d5d-f32fdd3fe935}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {3ca80289-662d-4abc-b09b-cdb77540784f}, !- Building Story Name
  {f44a47e4-1fde-4e10-8309-0e752f2d0320}; !- Thermal Zone Name

OS:ThermalZone,
  {f44a47e4-1fde-4e10-8309-0e752f2d0320}, !- Handle
  Residence_3_0c8966ea,                   !- Name
  ,                                       !- Multiplier
  3,                                      !- Ceiling Height {m}
  48.0000000000001,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {88419a21-156a-4654-8e25-fca2770edc26}, !- Zone Air Inlet Port List
  {b74cf5ef-6ce1-4e66-8347-87420922dec1}, !- Zone Air Exhaust Port List
  {d3452dee-d422-4bb3-9d18-6334e83bc587}, !- Zone Air Node Name
  {94f34da3-62e8-4a69-a43e-47940d4ea565}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2a240fac-2381-423d-a6e8-0b44e981eb14}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {946da0d8-a25d-440c-9da8-653fc3369889}, !- Handle
  Node 3,                                 !- Name
  {d3452dee-d422-4bb3-9d18-6334e83bc587}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d3452dee-d422-4bb3-9d18-6334e83bc587}, !- Handle
  {f44a47e4-1fde-4e10-8309-0e752f2d0320}, !- Source Object
  11,                                     !- Outlet Port
  {946da0d8-a25d-440c-9da8-653fc3369889}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {88419a21-156a-4654-8e25-fca2770edc26}, !- Handle
  {f44a47e4-1fde-4e10-8309-0e752f2d0320}, !- HVAC Component
  {f7a47c97-bfd1-4030-954b-c1622af2a6b7}; !- Port 1

OS:PortList,
  {b74cf5ef-6ce1-4e66-8347-87420922dec1}, !- Handle
  {f44a47e4-1fde-4e10-8309-0e752f2d0320}, !- HVAC Component
  {0aacdf15-bbf5-4857-99d2-bed66656afdb}; !- Port 1

OS:PortList,
  {94f34da3-62e8-4a69-a43e-47940d4ea565}, !- Handle
  {f44a47e4-1fde-4e10-8309-0e752f2d0320}; !- HVAC Component

OS:Sizing:Zone,
  {74130b1f-f23d-437e-aaf9-98dc2e0695bc}, !- Handle
  {f44a47e4-1fde-4e10-8309-0e752f2d0320}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f0181668-ea98-4cd4-a1b9-d68544b186eb}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {f44a47e4-1fde-4e10-8309-0e752f2d0320}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5934cc89-26a8-4ee0-8940-6fb04efd6885}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:AdditionalProperties,
  {66a8501e-1a32-4a61-8538-d81fcd35a021}, !- Handle
  {2d840de2-4a70-494e-bf42-6495c0bcd871}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Residence_3;                            !- Feature Value 1

OS:AdditionalProperties,
  {8bfb7e23-7dee-48f4-a5ea-d0bb1fb75c24}, !- Handle
  {f44a47e4-1fde-4e10-8309-0e752f2d0320}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Residence_3;                            !- Feature Value 1

OS:Surface,
  {af5fc8b3-127d-49aa-bc37-95223a8783f6}, !- Handle
  Residence_3_0c8966ea..Face0,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d840de2-4a70-494e-bf42-6495c0bcd871}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {808abc63-f717-49ed-8e5b-ace018c23156}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.92466629392007, 1.20103750279131, 3,  !- X,Y,Z Vertex 1 {m}
  5.92466629392007, 1.20103750279131, 0,  !- X,Y,Z Vertex 2 {m}
  2.45885961659644, 3.19808133691688, 0,  !- X,Y,Z Vertex 3 {m}
  2.45885961659644, 3.19808133691688, 3;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {761bf43c-ed17-4b37-99d2-3cd0f215bef8}, !- Handle
  {af5fc8b3-127d-49aa-bc37-95223a8783f6}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Residence_3_0c8966ea..Face0;            !- Feature Value 1

OS:Surface,
  {6e4890f4-16f7-406c-97c7-a1938ac8521f}, !- Handle
  Residence_3_0c8966ea..Face1,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d840de2-4a70-494e-bf42-6495c0bcd871}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba286b51-e461-44f7-947d-04a12b6fc8f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.45885961659644, 3.19808133691688, 3,  !- X,Y,Z Vertex 1 {m}
  2.45885961659644, 3.19808133691688, 0,  !- X,Y,Z Vertex 2 {m}
  0.461815782470869, -0.267725340406746, 0, !- X,Y,Z Vertex 3 {m}
  0.461815782470869, -0.267725340406746, 3; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {7a822324-22ba-4e24-9fdf-eaa56b9d239a}, !- Handle
  {6e4890f4-16f7-406c-97c7-a1938ac8521f}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Residence_3_0c8966ea..Face1;            !- Feature Value 1

OS:Surface,
  {bd0c8899-b3b7-4ff7-85d3-23c4db1eda19}, !- Handle
  Residence_3_0c8966ea..Face2,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d840de2-4a70-494e-bf42-6495c0bcd871}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30ea2e93-e350-4495-81f2-0283615afa50}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.461815782470869, -0.267725340406746, 3, !- X,Y,Z Vertex 1 {m}
  0.461815782470869, -0.267725340406746, 0, !- X,Y,Z Vertex 2 {m}
  3.9276224597945, -2.26476917453232, 0,  !- X,Y,Z Vertex 3 {m}
  3.9276224597945, -2.26476917453232, 3;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {b17e83c8-1f96-4643-8836-952a173601d2}, !- Handle
  {bd0c8899-b3b7-4ff7-85d3-23c4db1eda19}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Residence_3_0c8966ea..Face2;            !- Feature Value 1

OS:Surface,
  {85cbd0c9-a2dd-4718-b7e9-152491fd47a6}, !- Handle
  Residence_3_0c8966ea..Face3,            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2d840de2-4a70-494e-bf42-6495c0bcd871}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.45885961659644, 3.19808133691688, 3,  !- X,Y,Z Vertex 1 {m}
  0.461815782470869, -0.267725340406746, 3, !- X,Y,Z Vertex 2 {m}
  3.9276224597945, -2.26476917453232, 3,  !- X,Y,Z Vertex 3 {m}
  5.92466629392007, 1.20103750279131, 3;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {686026cb-961a-4eec-a927-88110839be00}, !- Handle
  {85cbd0c9-a2dd-4718-b7e9-152491fd47a6}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Residence_3_0c8966ea..Face3;            !- Feature Value 1

OS:Surface,
  {6e29c4b0-1bc3-489a-90f6-301008c18cf8}, !- Handle
  Residence_3_0c8966ea..Face4,            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2d840de2-4a70-494e-bf42-6495c0bcd871}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.92466629392007, 1.20103750279131, 0,  !- X,Y,Z Vertex 1 {m}
  3.9276224597945, -2.26476917453232, 0,  !- X,Y,Z Vertex 2 {m}
  0.461815782470869, -0.267725340406746, 0, !- X,Y,Z Vertex 3 {m}
  2.45885961659644, 3.19808133691688, 0;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {2ec32cad-cadc-4f52-913e-da18f4e776f8}, !- Handle
  {6e29c4b0-1bc3-489a-90f6-301008c18cf8}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Residence_3_0c8966ea..Face4;            !- Feature Value 1

OS:Surface,
  {8b7edb28-b306-437c-8a2e-fb6017a182ea}, !- Handle
  Residence_3_0c8966ea..Face5,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d840de2-4a70-494e-bf42-6495c0bcd871}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.9276224597945, -2.26476917453232, 3,  !- X,Y,Z Vertex 1 {m}
  3.9276224597945, -2.26476917453232, 0,  !- X,Y,Z Vertex 2 {m}
  5.92466629392007, 1.20103750279131, 0,  !- X,Y,Z Vertex 3 {m}
  5.92466629392007, 1.20103750279131, 3;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {70b96198-0b1c-4e4c-9f01-db4b10a164ea}, !- Handle
  {8b7edb28-b306-437c-8a2e-fb6017a182ea}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Residence_3_0c8966ea..Face5;            !- Feature Value 1

OS:SubSurface,
  {ebf70a56-bc5b-4514-96a7-a47ae928b7f2}, !- Handle
  Aperture_33752679,                      !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {8b7edb28-b306-437c-8a2e-fb6017a182ea}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.30206817869305, -1.61493042253414, 2.6, !- X,Y,Z Vertex 1 {m}
  4.30206817869305, -1.61493042253414, 1.1, !- X,Y,Z Vertex 2 {m}
  5.55022057502153, 0.551198750793127, 1.1, !- X,Y,Z Vertex 3 {m}
  5.55022057502153, 0.551198750793127, 2.6; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {f08eb700-1fcc-4a2d-a434-07c3a3b31154}, !- Handle
  Shading Surface Group 4,                !- Name
  Space,                                  !- Shading Surface Type
  {2d840de2-4a70-494e-bf42-6495c0bcd871}; !- Space Name

OS:ShadingSurface,
  {32681e62-428c-40ba-be57-533afef8ecf8}, !- Handle
  Aperture_33752679_OutBorder0,           !- Name
  ,                                       !- Construction Name
  {f08eb700-1fcc-4a2d-a434-07c3a3b31154}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.81015607582081, 0.401420463233709, 1.1, !- X,Y,Z Vertex 1 {m}
  4.56200367949232, -1.76470871009356, 1.1, !- X,Y,Z Vertex 2 {m}
  4.30206817869305, -1.61493042253414, 1.1, !- X,Y,Z Vertex 3 {m}
  5.55022057502153, 0.551198750793128, 1.1; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {552acaaa-4233-4e6b-87cd-ff8f072fe548}, !- Handle
  {32681e62-428c-40ba-be57-533afef8ecf8}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Aperture_33752679_OutBorder0;           !- Feature Value 1

OS:ShadingSurface,
  {307ff338-aede-4177-a379-62f0488eac95}, !- Handle
  Aperture_33752679_OutBorder1,           !- Name
  ,                                       !- Construction Name
  {f08eb700-1fcc-4a2d-a434-07c3a3b31154}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.81015607582081, 0.401420463233709, 2.6, !- X,Y,Z Vertex 1 {m}
  5.81015607582081, 0.401420463233709, 1.1, !- X,Y,Z Vertex 2 {m}
  5.55022057502153, 0.551198750793127, 1.1, !- X,Y,Z Vertex 3 {m}
  5.55022057502153, 0.551198750793127, 2.6; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {82571c94-00dd-4a69-bc4a-2e023932d568}, !- Handle
  {307ff338-aede-4177-a379-62f0488eac95}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Aperture_33752679_OutBorder1;           !- Feature Value 1

OS:ShadingSurface,
  {56faa4e0-9243-4764-a3e3-de0a500ed991}, !- Handle
  Aperture_33752679_OutBorder2,           !- Name
  ,                                       !- Construction Name
  {f08eb700-1fcc-4a2d-a434-07c3a3b31154}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.55022057502153, 0.551198750793127, 2.6, !- X,Y,Z Vertex 1 {m}
  4.30206817869305, -1.61493042253414, 2.6, !- X,Y,Z Vertex 2 {m}
  4.56200367949232, -1.76470871009356, 2.6, !- X,Y,Z Vertex 3 {m}
  5.81015607582081, 0.401420463233709, 2.6; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {4c990e5b-5e37-46be-8f62-7a3075160c23}, !- Handle
  {56faa4e0-9243-4764-a3e3-de0a500ed991}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Aperture_33752679_OutBorder2;           !- Feature Value 1

OS:ShadingSurface,
  {f63daa59-f05c-4379-b4e6-a8e1fc8f997d}, !- Handle
  Aperture_33752679_OutBorder3,           !- Name
  ,                                       !- Construction Name
  {f08eb700-1fcc-4a2d-a434-07c3a3b31154}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.30206817869305, -1.61493042253414, 2.6, !- X,Y,Z Vertex 1 {m}
  4.30206817869305, -1.61493042253414, 1.1, !- X,Y,Z Vertex 2 {m}
  4.56200367949232, -1.76470871009356, 1.1, !- X,Y,Z Vertex 3 {m}
  4.56200367949232, -1.76470871009356, 2.6; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {281c628a-62e5-496c-8900-39f8ef25f813}, !- Handle
  {f63daa59-f05c-4379-b4e6-a8e1fc8f997d}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Aperture_33752679_OutBorder3;           !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {3c5f6987-b091-4c57-8197-2e2d8b3304e3}, !- Handle
  2019::MidriseApartment::Apartment_SHW..Residence_3_0c8966ea, !- Name
  General,                                !- End-Use Subcategory
  6.63370217591516e-07,                   !- Peak Flow Rate {m3/s}
  {3776c554-a587-4bdd-aae4-fb15b235e45e}, !- Target Temperature Schedule Name
  {5a3cd07d-39b5-482a-a8f9-dbf6f3a70161}, !- Sensible Fraction Schedule Name
  {1afc1402-3cf3-4731-a94a-b43acd32c265}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {2c1b0292-25f9-4a43-b918-b602c835bc53}, !- Handle
  2019::MidriseApartment::Apartment_SHW..Residence_3_0c8966ea, !- Name
  {3c5f6987-b091-4c57-8197-2e2d8b3304e3}, !- Water Use Equipment Definition Name
  {2d840de2-4a70-494e-bf42-6495c0bcd871}, !- Space Name
  {2163f3e4-f5ab-41b4-a462-ef18d2c5a965}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {f8179529-f614-4961-ad65-821e335cafdb}, !- Handle
  Water Use Connections 3,                !- Name
  {4f55600d-6a0c-4b9d-ab8c-1152c1292075}, !- Inlet Node Name
  {dbc070aa-8b94-468a-8332-fa0b8ff6f2e5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {3776c554-a587-4bdd-aae4-fb15b235e45e}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2c1b0292-25f9-4a43-b918-b602c835bc53}; !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {2a240fac-2381-423d-a6e8-0b44e981eb14}, !- Handle
  2019::MidriseApartment::Apartment_Setpoint 2, !- Name
  {28d9c062-be60-4f01-9681-b32160339cdf}, !- Heating Setpoint Temperature Schedule Name
  {cf195d00-f44a-4dff-a6b3-8fbd6e730527}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {3d686258-4ff4-440b-85d6-7652cfefab49}, !- Handle
  Residence_4_7fe4fd12_Space,             !- Name
  {967dc2a1-d525-42c2-8ebe-56c6aec15770}, !- Space Type Name
  {07cabc57-e13b-4687-9d5d-f32fdd3fe935}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {3ca80289-662d-4abc-b09b-cdb77540784f}, !- Building Story Name
  {c9d1d0bc-ec7f-485e-be67-d05b3f365ad2}; !- Thermal Zone Name

OS:ThermalZone,
  {c9d1d0bc-ec7f-485e-be67-d05b3f365ad2}, !- Handle
  Residence_4_7fe4fd12,                   !- Name
  ,                                       !- Multiplier
  3,                                      !- Ceiling Height {m}
  49.8749999999999,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eb328cb4-9905-444d-bf3e-ea7456fd9d15}, !- Zone Air Inlet Port List
  {d363f667-d2ca-4f2a-bdca-8cfa5bdcff54}, !- Zone Air Exhaust Port List
  {d3422d14-2c77-4825-a87a-76e858e90b14}, !- Zone Air Node Name
  {869ead4c-ca3d-4933-b5c2-dc7156082fa8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d9801b49-9ccc-4b2b-bf9f-f104b60a6c80}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0949c2ef-f4e5-450c-9a39-96a22e63d2ca}, !- Handle
  Node 4,                                 !- Name
  {d3422d14-2c77-4825-a87a-76e858e90b14}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d3422d14-2c77-4825-a87a-76e858e90b14}, !- Handle
  {c9d1d0bc-ec7f-485e-be67-d05b3f365ad2}, !- Source Object
  11,                                     !- Outlet Port
  {0949c2ef-f4e5-450c-9a39-96a22e63d2ca}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eb328cb4-9905-444d-bf3e-ea7456fd9d15}, !- Handle
  {c9d1d0bc-ec7f-485e-be67-d05b3f365ad2}, !- HVAC Component
  {f0e61d9e-53d5-48b6-92c1-e73d45936875}; !- Port 1

OS:PortList,
  {d363f667-d2ca-4f2a-bdca-8cfa5bdcff54}, !- Handle
  {c9d1d0bc-ec7f-485e-be67-d05b3f365ad2}, !- HVAC Component
  {118fafd7-7bd7-4826-bd17-521355aa416c}; !- Port 1

OS:PortList,
  {869ead4c-ca3d-4933-b5c2-dc7156082fa8}, !- Handle
  {c9d1d0bc-ec7f-485e-be67-d05b3f365ad2}; !- HVAC Component

OS:Sizing:Zone,
  {b7a6b942-366a-4e90-a8d5-abdf113f509e}, !- Handle
  {c9d1d0bc-ec7f-485e-be67-d05b3f365ad2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {479952e5-d2ba-4af9-8c03-7720c7360682}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {c9d1d0bc-ec7f-485e-be67-d05b3f365ad2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {06665644-434c-4e1a-ab9f-103643267840}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:AdditionalProperties,
  {bb4a425b-067e-47b5-893c-6df08fcf3281}, !- Handle
  {3d686258-4ff4-440b-85d6-7652cfefab49}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Residence_4;                            !- Feature Value 1

OS:AdditionalProperties,
  {df804bdf-71d1-4f87-acb1-a46036d85951}, !- Handle
  {c9d1d0bc-ec7f-485e-be67-d05b3f365ad2}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Residence_4;                            !- Feature Value 1

OS:Surface,
  {df39c99e-4f8b-42aa-821b-e392edb0d8df}, !- Handle
  Residence_4_7fe4fd12..Face0,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d686258-4ff4-440b-85d6-7652cfefab49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9fc94f07-884f-4e04-bfdd-c773f8e77595}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.726154096129273, 3.33088992056234, 3, !- X,Y,Z Vertex 1 {m}
  0.726154096129273, 3.33088992056234, 0, !- X,Y,Z Vertex 2 {m}
  3.09764364915338, 7.44653534988415, 0,  !- X,Y,Z Vertex 3 {m}
  3.09764364915338, 7.44653534988415, 3;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {b60e447c-c9ee-407a-836b-95d5d37c87cc}, !- Handle
  {df39c99e-4f8b-42aa-821b-e392edb0d8df}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Residence_4_7fe4fd12..Face0;            !- Feature Value 1

OS:Surface,
  {64cb1e93-55dc-4882-8424-688dd1c85d9d}, !- Handle
  Residence_4_7fe4fd12..Face1,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d686258-4ff4-440b-85d6-7652cfefab49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {690d816c-4012-4e7d-88f1-3837cce9b50b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.3064267465289, 5.07830327542221, 3,  !- X,Y,Z Vertex 1 {m}
  -2.3064267465289, 5.07830327542221, 0,  !- X,Y,Z Vertex 2 {m}
  0.726154096129273, 3.33088992056234, 0, !- X,Y,Z Vertex 3 {m}
  0.726154096129273, 3.33088992056234, 3; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {1e70b21f-616d-4c52-807f-433024a412d7}, !- Handle
  {64cb1e93-55dc-4882-8424-688dd1c85d9d}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Residence_4_7fe4fd12..Face1;            !- Feature Value 1

OS:Surface,
  {c6c2cd17-eff7-4874-9c10-9ab75cb9222f}, !- Handle
  Residence_4_7fe4fd12..Face2,            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3d686258-4ff4-440b-85d6-7652cfefab49}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0650628064952129, 9.19394870474402, 3, !- X,Y,Z Vertex 1 {m}
  -2.3064267465289, 5.07830327542221, 3,  !- X,Y,Z Vertex 2 {m}
  0.726154096129273, 3.33088992056234, 3, !- X,Y,Z Vertex 3 {m}
  3.09764364915338, 7.44653534988415, 3;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {31e20e00-9f68-44b9-af97-591045247553}, !- Handle
  {c6c2cd17-eff7-4874-9c10-9ab75cb9222f}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Residence_4_7fe4fd12..Face2;            !- Feature Value 1

OS:Surface,
  {48c36e2c-2167-4433-9ce5-6147a96dba23}, !- Handle
  Residence_4_7fe4fd12..Face3,            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3d686258-4ff4-440b-85d6-7652cfefab49}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.09764364915338, 7.44653534988415, 0,  !- X,Y,Z Vertex 1 {m}
  0.726154096129273, 3.33088992056234, 0, !- X,Y,Z Vertex 2 {m}
  -2.3064267465289, 5.07830327542221, 0,  !- X,Y,Z Vertex 3 {m}
  0.0650628064952129, 9.19394870474402, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {3e82d534-dfdb-4d5e-afc4-b6d2c0cd82d6}, !- Handle
  {48c36e2c-2167-4433-9ce5-6147a96dba23}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Residence_4_7fe4fd12..Face3;            !- Feature Value 1

OS:Surface,
  {9c1f1ee6-3629-47d0-88ad-ef42a073cd1d}, !- Handle
  Residence_4_7fe4fd12..Face4,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d686258-4ff4-440b-85d6-7652cfefab49}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.09764364915338, 7.44653534988415, 3,  !- X,Y,Z Vertex 1 {m}
  3.09764364915338, 7.44653534988415, 0,  !- X,Y,Z Vertex 2 {m}
  0.0650628064952129, 9.19394870474402, 0, !- X,Y,Z Vertex 3 {m}
  0.0650628064952129, 9.19394870474402, 3; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {9751d513-4ec3-4847-b4b0-a5c11b782566}, !- Handle
  {9c1f1ee6-3629-47d0-88ad-ef42a073cd1d}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Residence_4_7fe4fd12..Face4;            !- Feature Value 1

OS:SubSurface,
  {2bec865d-1f62-4765-ba92-60b250d12e82}, !- Handle
  Aperture_71248bd3,                      !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {9c1f1ee6-3629-47d0-88ad-ef42a073cd1d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.66320090227017, 7.69686703013057, 2.6, !- X,Y,Z Vertex 1 {m}
  2.66320090227017, 7.69686703013057, 1.1, !- X,Y,Z Vertex 2 {m}
  0.497071728942901, 8.94501942645906, 1.1, !- X,Y,Z Vertex 3 {m}
  0.497071728942901, 8.94501942645906, 2.6; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {41b57f91-b903-4bdf-9071-b17c2cac1604}, !- Handle
  Shading Surface Group 5,                !- Name
  Space,                                  !- Shading Surface Type
  {3d686258-4ff4-440b-85d6-7652cfefab49}; !- Space Name

OS:ShadingSurface,
  {1c16fa9a-295a-4fd2-af7e-d4c77bacd9b4}, !- Handle
  Aperture_71248bd3_OutBorder0,           !- Name
  ,                                       !- Construction Name
  {41b57f91-b903-4bdf-9071-b17c2cac1604}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.81297918982958, 7.95680253092985, 1.1, !- X,Y,Z Vertex 1 {m}
  2.66320090227017, 7.69686703013057, 1.1, !- X,Y,Z Vertex 2 {m}
  0.497071728942901, 8.94501942645906, 1.1, !- X,Y,Z Vertex 3 {m}
  0.646850016502319, 9.20495492725833, 1.1; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {73980e33-6db5-4b3d-873f-d7042303a7b6}, !- Handle
  {1c16fa9a-295a-4fd2-af7e-d4c77bacd9b4}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Aperture_71248bd3_OutBorder0;           !- Feature Value 1

OS:ShadingSurface,
  {99b52990-bb50-4f3d-bfce-92322ab42605}, !- Handle
  Aperture_71248bd3_OutBorder1,           !- Name
  ,                                       !- Construction Name
  {41b57f91-b903-4bdf-9071-b17c2cac1604}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.646850016502318, 9.20495492725833, 2.6, !- X,Y,Z Vertex 1 {m}
  0.646850016502318, 9.20495492725833, 1.1, !- X,Y,Z Vertex 2 {m}
  0.497071728942901, 8.94501942645906, 1.1, !- X,Y,Z Vertex 3 {m}
  0.497071728942901, 8.94501942645906, 2.6; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {3332566b-96f5-47a4-9f3a-540e2a8df7c2}, !- Handle
  {99b52990-bb50-4f3d-bfce-92322ab42605}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Aperture_71248bd3_OutBorder1;           !- Feature Value 1

OS:ShadingSurface,
  {02d0c459-4f88-4b0b-b608-e334855c8c49}, !- Handle
  Aperture_71248bd3_OutBorder2,           !- Name
  ,                                       !- Construction Name
  {41b57f91-b903-4bdf-9071-b17c2cac1604}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.646850016502318, 9.20495492725833, 2.6, !- X,Y,Z Vertex 1 {m}
  0.497071728942901, 8.94501942645906, 2.6, !- X,Y,Z Vertex 2 {m}
  2.66320090227017, 7.69686703013057, 2.6, !- X,Y,Z Vertex 3 {m}
  2.81297918982958, 7.95680253092985, 2.6; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {8489820f-a41f-47e0-8464-785b1702dcea}, !- Handle
  {02d0c459-4f88-4b0b-b608-e334855c8c49}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Aperture_71248bd3_OutBorder2;           !- Feature Value 1

OS:ShadingSurface,
  {5f5ada10-d52e-41d4-a4da-b44d518edc35}, !- Handle
  Aperture_71248bd3_OutBorder3,           !- Name
  ,                                       !- Construction Name
  {41b57f91-b903-4bdf-9071-b17c2cac1604}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.66320090227017, 7.69686703013057, 2.6, !- X,Y,Z Vertex 1 {m}
  2.66320090227017, 7.69686703013057, 1.1, !- X,Y,Z Vertex 2 {m}
  2.81297918982958, 7.95680253092985, 1.1, !- X,Y,Z Vertex 3 {m}
  2.81297918982958, 7.95680253092985, 2.6; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {4c52da66-f6b9-4f7e-b424-fcdb72e497f4}, !- Handle
  {5f5ada10-d52e-41d4-a4da-b44d518edc35}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Aperture_71248bd3_OutBorder3;           !- Feature Value 1

OS:Surface,
  {ddddb2f6-127b-41dc-90f9-4ea4bd1d05ea}, !- Handle
  Residence_4_7fe4fd12..Face5,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d686258-4ff4-440b-85d6-7652cfefab49}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0650628064952129, 9.19394870474402, 3, !- X,Y,Z Vertex 1 {m}
  0.0650628064952129, 9.19394870474402, 0, !- X,Y,Z Vertex 2 {m}
  -2.3064267465289, 5.07830327542221, 0,  !- X,Y,Z Vertex 3 {m}
  -2.3064267465289, 5.07830327542221, 3;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {ef7238de-6e5e-4f05-a1fb-66b35b8fd56e}, !- Handle
  {ddddb2f6-127b-41dc-90f9-4ea4bd1d05ea}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Residence_4_7fe4fd12..Face5;            !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {d2781ef7-5df0-472e-b4a5-3082bda3a57c}, !- Handle
  2019::MidriseApartment::Apartment_SHW..Residence_4_7fe4fd12, !- Name
  General,                                !- End-Use Subcategory
  6.89283116716183e-07,                   !- Peak Flow Rate {m3/s}
  {3776c554-a587-4bdd-aae4-fb15b235e45e}, !- Target Temperature Schedule Name
  {5a3cd07d-39b5-482a-a8f9-dbf6f3a70161}, !- Sensible Fraction Schedule Name
  {1afc1402-3cf3-4731-a94a-b43acd32c265}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {62ff2913-f270-43b6-89b0-bf375cbd6971}, !- Handle
  2019::MidriseApartment::Apartment_SHW..Residence_4_7fe4fd12, !- Name
  {d2781ef7-5df0-472e-b4a5-3082bda3a57c}, !- Water Use Equipment Definition Name
  {3d686258-4ff4-440b-85d6-7652cfefab49}, !- Space Name
  {2163f3e4-f5ab-41b4-a462-ef18d2c5a965}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {05824beb-1012-4e77-a5cf-8eb3fea5b4e5}, !- Handle
  Water Use Connections 4,                !- Name
  {f1427f44-0ac7-43a5-a5f6-c85b4baa2586}, !- Inlet Node Name
  {414a2eef-ca12-4624-9a5d-dbe5c9d5917a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {3776c554-a587-4bdd-aae4-fb15b235e45e}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {62ff2913-f270-43b6-89b0-bf375cbd6971}; !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {d9801b49-9ccc-4b2b-bf9f-f104b60a6c80}, !- Handle
  2019::MidriseApartment::Apartment_Setpoint 3, !- Name
  {28d9c062-be60-4f01-9681-b32160339cdf}, !- Heating Setpoint Temperature Schedule Name
  {cf195d00-f44a-4dff-a6b3-8fbd6e730527}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {2b7bb18c-bf78-46ac-bfca-6fdb6435e849}, !- Handle
  Residence_5_20ebc1c9_Space,             !- Name
  {967dc2a1-d525-42c2-8ebe-56c6aec15770}, !- Space Type Name
  {07cabc57-e13b-4687-9d5d-f32fdd3fe935}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {3ca80289-662d-4abc-b09b-cdb77540784f}, !- Building Story Name
  {66afda0d-f6af-48ae-80b7-ba9d044f7db0}; !- Thermal Zone Name

OS:ThermalZone,
  {66afda0d-f6af-48ae-80b7-ba9d044f7db0}, !- Handle
  Residence_5_20ebc1c9,                   !- Name
  ,                                       !- Multiplier
  3,                                      !- Ceiling Height {m}
  49.875,                                 !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3298c35c-1ec6-45c5-a5ed-6532caf26c4c}, !- Zone Air Inlet Port List
  {c190195d-aa0f-46dc-bb76-1356f831e114}, !- Zone Air Exhaust Port List
  {f38d8beb-7a77-4027-8f50-bd53c3989fe0}, !- Zone Air Node Name
  {d79de5f2-5263-4a0e-9805-05ca21fe9200}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f24d4c71-4884-4d47-9249-8d25ca7ea3f1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2cd30ae4-32c9-4001-95ec-846e5cd7e0f6}, !- Handle
  Node 5,                                 !- Name
  {f38d8beb-7a77-4027-8f50-bd53c3989fe0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f38d8beb-7a77-4027-8f50-bd53c3989fe0}, !- Handle
  {66afda0d-f6af-48ae-80b7-ba9d044f7db0}, !- Source Object
  11,                                     !- Outlet Port
  {2cd30ae4-32c9-4001-95ec-846e5cd7e0f6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3298c35c-1ec6-45c5-a5ed-6532caf26c4c}, !- Handle
  {66afda0d-f6af-48ae-80b7-ba9d044f7db0}, !- HVAC Component
  {0d8bb545-172b-4785-9fcd-74c5896a8cac}; !- Port 1

OS:PortList,
  {c190195d-aa0f-46dc-bb76-1356f831e114}, !- Handle
  {66afda0d-f6af-48ae-80b7-ba9d044f7db0}, !- HVAC Component
  {c498a8e2-7f95-4a4e-99bf-4cc4191bbd25}; !- Port 1

OS:PortList,
  {d79de5f2-5263-4a0e-9805-05ca21fe9200}, !- Handle
  {66afda0d-f6af-48ae-80b7-ba9d044f7db0}; !- HVAC Component

OS:Sizing:Zone,
  {d31e1bac-6103-4ac9-aef0-d43ec254db0b}, !- Handle
  {66afda0d-f6af-48ae-80b7-ba9d044f7db0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2c4719c2-0eac-426a-9041-e102f79d3798}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {66afda0d-f6af-48ae-80b7-ba9d044f7db0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {67f6e691-4f15-4e29-aaa1-230dbf6e755c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:AdditionalProperties,
  {149bf44f-4a85-4452-9a71-533d6c8564f5}, !- Handle
  {2b7bb18c-bf78-46ac-bfca-6fdb6435e849}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Residence_5;                            !- Feature Value 1

OS:AdditionalProperties,
  {767c0860-b45a-47fa-90fc-f57fae453ce6}, !- Handle
  {66afda0d-f6af-48ae-80b7-ba9d044f7db0}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Residence_5;                            !- Feature Value 1

OS:Surface,
  {690d816c-4012-4e7d-88f1-3837cce9b50b}, !- Handle
  Residence_5_20ebc1c9..Face0,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b7bb18c-bf78-46ac-bfca-6fdb6435e849}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64cb1e93-55dc-4882-8424-688dd1c85d9d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.726154096129269, 3.33088992056235, 3, !- X,Y,Z Vertex 1 {m}
  0.726154096129269, 3.33088992056235, 0, !- X,Y,Z Vertex 2 {m}
  -2.3064267465289, 5.07830327542222, 0,  !- X,Y,Z Vertex 3 {m}
  -2.3064267465289, 5.07830327542222, 3;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {4bbcaac7-7115-46ca-b1cf-8bf058b79e1d}, !- Handle
  {690d816c-4012-4e7d-88f1-3837cce9b50b}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Residence_5_20ebc1c9..Face0;            !- Feature Value 1

OS:Surface,
  {084c458e-47b6-4a88-b9b9-2c7d0e4f15b4}, !- Handle
  Residence_5_20ebc1c9..Face1,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b7bb18c-bf78-46ac-bfca-6fdb6435e849}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc76ae34-f1f7-432f-81a1-17bee74d5dbf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.64533545689484, -0.784755508759462, 3, !- X,Y,Z Vertex 1 {m}
  -1.64533545689484, -0.784755508759462, 0, !- X,Y,Z Vertex 2 {m}
  0.726154096129269, 3.33088992056235, 0, !- X,Y,Z Vertex 3 {m}
  0.726154096129269, 3.33088992056235, 3; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {cb5ca2de-28c9-403d-a809-77b1398497b9}, !- Handle
  {084c458e-47b6-4a88-b9b9-2c7d0e4f15b4}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Residence_5_20ebc1c9..Face1;            !- Feature Value 1

OS:Surface,
  {411c7e92-00e2-4006-82f9-d52b580d80f8}, !- Handle
  Residence_5_20ebc1c9..Face2,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b7bb18c-bf78-46ac-bfca-6fdb6435e849}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0198f240-1136-4af6-a714-234c66f10f3c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.67791629955301, 0.96265784610041, 3, !- X,Y,Z Vertex 1 {m}
  -4.67791629955301, 0.96265784610041, 0, !- X,Y,Z Vertex 2 {m}
  -1.64533545689484, -0.784755508759462, 0, !- X,Y,Z Vertex 3 {m}
  -1.64533545689484, -0.784755508759462, 3; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {9fd45954-b705-4d2a-a629-85db9c983809}, !- Handle
  {411c7e92-00e2-4006-82f9-d52b580d80f8}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Residence_5_20ebc1c9..Face2;            !- Feature Value 1

OS:Surface,
  {00f10d2b-5f6e-476c-a153-e6a9dcbf4d3d}, !- Handle
  Residence_5_20ebc1c9..Face3,            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2b7bb18c-bf78-46ac-bfca-6fdb6435e849}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.3064267465289, 5.07830327542222, 3,  !- X,Y,Z Vertex 1 {m}
  -4.67791629955301, 0.96265784610041, 3, !- X,Y,Z Vertex 2 {m}
  -1.64533545689484, -0.784755508759462, 3, !- X,Y,Z Vertex 3 {m}
  0.726154096129269, 3.33088992056235, 3; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {f79d8bfa-dcea-47f5-99c5-364aa89c044e}, !- Handle
  {00f10d2b-5f6e-476c-a153-e6a9dcbf4d3d}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Residence_5_20ebc1c9..Face3;            !- Feature Value 1

OS:Surface,
  {4afd45bb-21e5-4570-a3ef-c91f4b078072}, !- Handle
  Residence_5_20ebc1c9..Face4,            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2b7bb18c-bf78-46ac-bfca-6fdb6435e849}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.726154096129269, 3.33088992056235, 0, !- X,Y,Z Vertex 1 {m}
  -1.64533545689484, -0.784755508759462, 0, !- X,Y,Z Vertex 2 {m}
  -4.67791629955301, 0.96265784610041, 0, !- X,Y,Z Vertex 3 {m}
  -2.3064267465289, 5.07830327542222, 0;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {3b2c6e29-2100-4ff4-89fe-873947f25eae}, !- Handle
  {4afd45bb-21e5-4570-a3ef-c91f4b078072}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Residence_5_20ebc1c9..Face4;            !- Feature Value 1

OS:Surface,
  {6492954d-bd1c-4eb5-803a-2a7ff83516c3}, !- Handle
  Residence_5_20ebc1c9..Face5,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b7bb18c-bf78-46ac-bfca-6fdb6435e849}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.3064267465289, 5.07830327542222, 3,  !- X,Y,Z Vertex 1 {m}
  -2.3064267465289, 5.07830327542222, 0,  !- X,Y,Z Vertex 2 {m}
  -4.67791629955301, 0.96265784610041, 0, !- X,Y,Z Vertex 3 {m}
  -4.67791629955301, 0.96265784610041, 3; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {035d1208-ec28-42b6-bb32-62ab319e69cc}, !- Handle
  {6492954d-bd1c-4eb5-803a-2a7ff83516c3}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Residence_5_20ebc1c9..Face5;            !- Feature Value 1

OS:SubSurface,
  {d5eded22-92db-4962-b28a-0355d9dd28b3}, !- Handle
  Aperture_d525b047,                      !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {6492954d-bd1c-4eb5-803a-2a7ff83516c3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.37983780737141, 3.21543218636078, 2.6, !- X,Y,Z Vertex 1 {m}
  -3.37983780737141, 3.21543218636078, 1.1, !- X,Y,Z Vertex 2 {m}
  -4.62799020369989, 1.04930301303351, 1.1, !- X,Y,Z Vertex 3 {m}
  -4.62799020369989, 1.04930301303351, 2.6; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {8025e9a2-cf1b-401a-b03e-5d3cf57e8c65}, !- Handle
  Shading Surface Group 6,                !- Name
  Space,                                  !- Shading Surface Type
  {2b7bb18c-bf78-46ac-bfca-6fdb6435e849}; !- Space Name

OS:ShadingSurface,
  {b4fcca62-ae8b-462f-9323-3b2865aa4b98}, !- Handle
  Aperture_d525b047_OutBorder0,           !- Name
  ,                                       !- Construction Name
  {8025e9a2-cf1b-401a-b03e-5d3cf57e8c65}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.37983780737141, 3.21543218636078, 1.1, !- X,Y,Z Vertex 1 {m}
  -4.62799020369989, 1.04930301303351, 1.1, !- X,Y,Z Vertex 2 {m}
  -4.88792570449916, 1.19908130059293, 1.1, !- X,Y,Z Vertex 3 {m}
  -3.63977330817069, 3.3652104739202, 1.1; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {e2b93c3e-b31d-4d52-9baf-226d0561c993}, !- Handle
  {b4fcca62-ae8b-462f-9323-3b2865aa4b98}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Aperture_d525b047_OutBorder0;           !- Feature Value 1

OS:ShadingSurface,
  {60e23795-ffa8-4053-ba0a-7b166fb57a81}, !- Handle
  Aperture_d525b047_OutBorder1,           !- Name
  ,                                       !- Construction Name
  {8025e9a2-cf1b-401a-b03e-5d3cf57e8c65}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -4.88792570449916, 1.19908130059293, 2.6, !- X,Y,Z Vertex 1 {m}
  -4.88792570449916, 1.19908130059293, 1.1, !- X,Y,Z Vertex 2 {m}
  -4.62799020369989, 1.04930301303351, 1.1, !- X,Y,Z Vertex 3 {m}
  -4.62799020369989, 1.04930301303351, 2.6; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {9a27a771-ec96-4ca9-9425-1bc6c2af4490}, !- Handle
  {60e23795-ffa8-4053-ba0a-7b166fb57a81}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Aperture_d525b047_OutBorder1;           !- Feature Value 1

OS:ShadingSurface,
  {deefec90-695f-4eff-8dd6-2aaa967b0627}, !- Handle
  Aperture_d525b047_OutBorder2,           !- Name
  ,                                       !- Construction Name
  {8025e9a2-cf1b-401a-b03e-5d3cf57e8c65}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.63977330817069, 3.3652104739202, 2.6, !- X,Y,Z Vertex 1 {m}
  -4.88792570449916, 1.19908130059293, 2.6, !- X,Y,Z Vertex 2 {m}
  -4.62799020369989, 1.04930301303351, 2.6, !- X,Y,Z Vertex 3 {m}
  -3.37983780737141, 3.21543218636078, 2.6; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {48d82c46-d795-4a49-afe2-2fe4a0dd1c72}, !- Handle
  {deefec90-695f-4eff-8dd6-2aaa967b0627}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Aperture_d525b047_OutBorder2;           !- Feature Value 1

OS:ShadingSurface,
  {41775bde-c637-48f8-a75e-ee158e48d3d1}, !- Handle
  Aperture_d525b047_OutBorder3,           !- Name
  ,                                       !- Construction Name
  {8025e9a2-cf1b-401a-b03e-5d3cf57e8c65}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.37983780737141, 3.21543218636078, 2.6, !- X,Y,Z Vertex 1 {m}
  -3.37983780737141, 3.21543218636078, 1.1, !- X,Y,Z Vertex 2 {m}
  -3.63977330817069, 3.3652104739202, 1.1, !- X,Y,Z Vertex 3 {m}
  -3.63977330817069, 3.3652104739202, 2.6; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {968e440d-87cb-48b9-b2c4-01f5b32f55c1}, !- Handle
  {41775bde-c637-48f8-a75e-ee158e48d3d1}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Aperture_d525b047_OutBorder3;           !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {f05986c9-a6ab-465c-be4b-2e6f7b721c6a}, !- Handle
  2019::MidriseApartment::Apartment_SHW..Residence_5_20ebc1c9, !- Name
  General,                                !- End-Use Subcategory
  6.89283116716183e-07,                   !- Peak Flow Rate {m3/s}
  {3776c554-a587-4bdd-aae4-fb15b235e45e}, !- Target Temperature Schedule Name
  {5a3cd07d-39b5-482a-a8f9-dbf6f3a70161}, !- Sensible Fraction Schedule Name
  {1afc1402-3cf3-4731-a94a-b43acd32c265}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {8fd32ceb-9f11-4458-9fa5-f96786c01cc4}, !- Handle
  2019::MidriseApartment::Apartment_SHW..Residence_5_20ebc1c9, !- Name
  {f05986c9-a6ab-465c-be4b-2e6f7b721c6a}, !- Water Use Equipment Definition Name
  {2b7bb18c-bf78-46ac-bfca-6fdb6435e849}, !- Space Name
  {2163f3e4-f5ab-41b4-a462-ef18d2c5a965}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {e1a46935-87b9-4eec-a24c-537a504bd401}, !- Handle
  Water Use Connections 5,                !- Name
  {b64598eb-98ba-4096-9943-905b8ccddb27}, !- Inlet Node Name
  {3e2cf600-fea4-41da-a107-c7d205fda7f8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {3776c554-a587-4bdd-aae4-fb15b235e45e}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8fd32ceb-9f11-4458-9fa5-f96786c01cc4}; !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {f24d4c71-4884-4d47-9249-8d25ca7ea3f1}, !- Handle
  2019::MidriseApartment::Apartment_Setpoint 4, !- Name
  {28d9c062-be60-4f01-9681-b32160339cdf}, !- Heating Setpoint Temperature Schedule Name
  {cf195d00-f44a-4dff-a6b3-8fbd6e730527}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {f64febd1-ac38-43ca-a248-af7ef3cff7a1}, !- Handle
  Residence_6_2f8e2063_Space,             !- Name
  {967dc2a1-d525-42c2-8ebe-56c6aec15770}, !- Space Type Name
  {07cabc57-e13b-4687-9d5d-f32fdd3fe935}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {3ca80289-662d-4abc-b09b-cdb77540784f}, !- Building Story Name
  {01ad3c35-2d86-4a8e-b9c9-84a048ebb96f}; !- Thermal Zone Name

OS:ThermalZone,
  {01ad3c35-2d86-4a8e-b9c9-84a048ebb96f}, !- Handle
  Residence_6_2f8e2063,                   !- Name
  ,                                       !- Multiplier
  3,                                      !- Ceiling Height {m}
  42.75,                                  !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7c3e686f-111f-4775-b5f8-78225cd2eefc}, !- Zone Air Inlet Port List
  {1abc5b39-578b-4877-99e4-6513e1cd33c4}, !- Zone Air Exhaust Port List
  {ef3b9c94-8bac-41ef-b0dc-e61e0c5405f5}, !- Zone Air Node Name
  {452ee30e-6552-447a-bf2d-af41ec356ea2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {356080fb-f926-45a9-a0b9-1081d1066d62}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {da23a4eb-1043-4a87-a084-a65002858fce}, !- Handle
  Node 6,                                 !- Name
  {ef3b9c94-8bac-41ef-b0dc-e61e0c5405f5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ef3b9c94-8bac-41ef-b0dc-e61e0c5405f5}, !- Handle
  {01ad3c35-2d86-4a8e-b9c9-84a048ebb96f}, !- Source Object
  11,                                     !- Outlet Port
  {da23a4eb-1043-4a87-a084-a65002858fce}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7c3e686f-111f-4775-b5f8-78225cd2eefc}, !- Handle
  {01ad3c35-2d86-4a8e-b9c9-84a048ebb96f}, !- HVAC Component
  {64c16c1f-1427-4eb1-882d-cb1abd411635}; !- Port 1

OS:PortList,
  {1abc5b39-578b-4877-99e4-6513e1cd33c4}, !- Handle
  {01ad3c35-2d86-4a8e-b9c9-84a048ebb96f}, !- HVAC Component
  {c3a9b196-7f6f-46f5-ad06-a580d8e52ccc}; !- Port 1

OS:PortList,
  {452ee30e-6552-447a-bf2d-af41ec356ea2}, !- Handle
  {01ad3c35-2d86-4a8e-b9c9-84a048ebb96f}; !- HVAC Component

OS:Sizing:Zone,
  {37d9ba00-31b3-42ba-8c36-8aabbe69e914}, !- Handle
  {01ad3c35-2d86-4a8e-b9c9-84a048ebb96f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {43e90b49-3326-40d7-9bd2-9513669e8416}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {01ad3c35-2d86-4a8e-b9c9-84a048ebb96f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e570cf9c-7c98-4d2c-a76b-aa927711a969}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:AdditionalProperties,
  {5abd64fc-7b49-4846-9257-76cf6771a8ba}, !- Handle
  {f64febd1-ac38-43ca-a248-af7ef3cff7a1}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Residence_6;                            !- Feature Value 1

OS:AdditionalProperties,
  {687a89c8-9583-484e-84d9-ab2dcaba834d}, !- Handle
  {01ad3c35-2d86-4a8e-b9c9-84a048ebb96f}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Residence_6;                            !- Feature Value 1

OS:Surface,
  {fcd976e7-eab7-4161-8b63-ea35f742b8b6}, !- Handle
  Residence_6_2f8e2063..Face0,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f64febd1-ac38-43ca-a248-af7ef3cff7a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf2b454b-b492-4851-a095-9c75a6403627}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.32235512005291, -6.16462705570917, 3, !- X,Y,Z Vertex 1 {m}
  -5.32235512005291, -6.16462705570917, 0, !- X,Y,Z Vertex 2 {m}
  -3.82457224445873, -3.56527204771644, 0, !- X,Y,Z Vertex 3 {m}
  -3.82457224445873, -3.56527204771644, 3; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {f540f372-bfbb-483c-ace9-81ec5fcd58a3}, !- Handle
  {fcd976e7-eab7-4161-8b63-ea35f742b8b6}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Residence_6_2f8e2063..Face0;            !- Feature Value 1

OS:Surface,
  {739bffd8-ac5a-48ed-a738-98c2e8eacb08}, !- Handle
  Residence_6_2f8e2063..Face1,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f64febd1-ac38-43ca-a248-af7ef3cff7a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77173a58-bc40-4d5c-b551-9a024aa9039b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.82457224445873, -3.56527204771644, 3, !- X,Y,Z Vertex 1 {m}
  -3.82457224445873, -3.56527204771644, 0, !- X,Y,Z Vertex 2 {m}
  -2.9508655670288, -2.04898162638736, 0, !- X,Y,Z Vertex 3 {m}
  -2.9508655670288, -2.04898162638736, 3; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {f9fd6724-3a85-4eb1-9cf9-0dc1375f1ba7}, !- Handle
  {739bffd8-ac5a-48ed-a738-98c2e8eacb08}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Residence_6_2f8e2063..Face1;            !- Feature Value 1

OS:Surface,
  {fda7b465-2352-4267-a0a7-45ac587f369e}, !- Handle
  Residence_6_2f8e2063..Face2,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f64febd1-ac38-43ca-a248-af7ef3cff7a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23fd822a-1cc7-42f5-8f55-984040a6d4c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.9508655670288, -2.04898162638736, 3, !- X,Y,Z Vertex 1 {m}
  -2.9508655670288, -2.04898162638736, 0, !- X,Y,Z Vertex 2 {m}
  -5.55022057502152, -0.55119875079318, 0, !- X,Y,Z Vertex 3 {m}
  -5.55022057502152, -0.55119875079318, 3; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {795b8578-5d16-4ad1-83e4-a75b1ddda3cd}, !- Handle
  {fda7b465-2352-4267-a0a7-45ac587f369e}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Residence_6_2f8e2063..Face2;            !- Feature Value 1

OS:Surface,
  {e0a042c2-197b-49d4-a920-a1a5d1af1ad0}, !- Handle
  Residence_6_2f8e2063..Face3,            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f64febd1-ac38-43ca-a248-af7ef3cff7a1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.55022057502152, -0.55119875079318, 3, !- X,Y,Z Vertex 1 {m}
  -7.92171012804563, -4.66684418011499, 3, !- X,Y,Z Vertex 2 {m}
  -5.32235512005291, -6.16462705570917, 3, !- X,Y,Z Vertex 3 {m}
  -2.9508655670288, -2.04898162638736, 3; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {11643ce7-3d24-450c-a3f9-d9c108f7e62b}, !- Handle
  {e0a042c2-197b-49d4-a920-a1a5d1af1ad0}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Residence_6_2f8e2063..Face3;            !- Feature Value 1

OS:Surface,
  {a710c5b0-2504-4351-9714-f4d899ebf16c}, !- Handle
  Residence_6_2f8e2063..Face4,            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f64febd1-ac38-43ca-a248-af7ef3cff7a1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.9508655670288, -2.04898162638736, 0, !- X,Y,Z Vertex 1 {m}
  -5.32235512005291, -6.16462705570917, 0, !- X,Y,Z Vertex 2 {m}
  -7.92171012804563, -4.66684418011499, 0, !- X,Y,Z Vertex 3 {m}
  -5.55022057502152, -0.55119875079318, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {62f7f0ef-05f7-47dd-963b-d7a0eadc2aba}, !- Handle
  {a710c5b0-2504-4351-9714-f4d899ebf16c}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Residence_6_2f8e2063..Face4;            !- Feature Value 1

OS:Surface,
  {037bf353-4b56-453e-bbf0-bdfa0be89ef4}, !- Handle
  Residence_6_2f8e2063..Face5,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f64febd1-ac38-43ca-a248-af7ef3cff7a1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.55022057502152, -0.55119875079318, 3, !- X,Y,Z Vertex 1 {m}
  -5.55022057502152, -0.55119875079318, 0, !- X,Y,Z Vertex 2 {m}
  -7.92171012804563, -4.66684418011499, 0, !- X,Y,Z Vertex 3 {m}
  -7.92171012804563, -4.66684418011499, 3; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {6a94d1ec-71c0-4391-ac0e-45f20686b190}, !- Handle
  {037bf353-4b56-453e-bbf0-bdfa0be89ef4}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Residence_6_2f8e2063..Face5;            !- Feature Value 1

OS:SubSurface,
  {31d5335a-a81b-4c4d-849a-a8dfabe70882}, !- Handle
  Aperture_794eb61a,                      !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {037bf353-4b56-453e-bbf0-bdfa0be89ef4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.67643821661581, -0.770245492561396, 2.6, !- X,Y,Z Vertex 1 {m}
  -5.67643821661581, -0.770245492561396, 1.8, !- X,Y,Z Vertex 2 {m}
  -6.4253296544129, -2.06992299655776, 1.8, !- X,Y,Z Vertex 3 {m}
  -6.4253296544129, -2.06992299655776, 2.6; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {27a1e9c7-e80e-4c4c-aad6-bfa10b871624}, !- Handle
  Shading Surface Group 7,                !- Name
  Space,                                  !- Shading Surface Type
  {f64febd1-ac38-43ca-a248-af7ef3cff7a1}; !- Space Name

OS:ShadingSurface,
  {13055944-edb1-43c2-bba6-9b6cc8425e25}, !- Handle
  Aperture_794eb61a_OutBorder0,           !- Name
  ,                                       !- Construction Name
  {27a1e9c7-e80e-4c4c-aad6-bfa10b871624}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -5.67643821661581, -0.770245492561396, 1.8, !- X,Y,Z Vertex 1 {m}
  -6.4253296544129, -2.06992299655776, 1.8, !- X,Y,Z Vertex 2 {m}
  -6.68526515521217, -1.92014470899834, 1.8, !- X,Y,Z Vertex 3 {m}
  -5.93637371741508, -0.620467205001977, 1.8; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {a71cf521-160f-46ec-9381-15d62fdcec92}, !- Handle
  {13055944-edb1-43c2-bba6-9b6cc8425e25}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Aperture_794eb61a_OutBorder0;           !- Feature Value 1

OS:ShadingSurface,
  {211f22d6-8f33-4ded-922e-1b7450380586}, !- Handle
  Aperture_794eb61a_OutBorder1,           !- Name
  ,                                       !- Construction Name
  {27a1e9c7-e80e-4c4c-aad6-bfa10b871624}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -6.68526515521217, -1.92014470899834, 2.6, !- X,Y,Z Vertex 1 {m}
  -6.68526515521217, -1.92014470899834, 1.8, !- X,Y,Z Vertex 2 {m}
  -6.4253296544129, -2.06992299655776, 1.8, !- X,Y,Z Vertex 3 {m}
  -6.4253296544129, -2.06992299655776, 2.6; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {52669432-4642-422c-96ec-db059f83dc0d}, !- Handle
  {211f22d6-8f33-4ded-922e-1b7450380586}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Aperture_794eb61a_OutBorder1;           !- Feature Value 1

OS:ShadingSurface,
  {deb692d0-aa7e-4423-8814-7b958fa11a64}, !- Handle
  Aperture_794eb61a_OutBorder2,           !- Name
  ,                                       !- Construction Name
  {27a1e9c7-e80e-4c4c-aad6-bfa10b871624}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -5.93637371741508, -0.620467205001977, 2.6, !- X,Y,Z Vertex 1 {m}
  -6.68526515521217, -1.92014470899834, 2.6, !- X,Y,Z Vertex 2 {m}
  -6.4253296544129, -2.06992299655776, 2.6, !- X,Y,Z Vertex 3 {m}
  -5.67643821661581, -0.770245492561396, 2.6; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {6adf64cc-42d7-4338-b307-e42c8d1a0595}, !- Handle
  {deb692d0-aa7e-4423-8814-7b958fa11a64}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Aperture_794eb61a_OutBorder2;           !- Feature Value 1

OS:ShadingSurface,
  {4f111b8d-ea7d-49d2-9d4c-ea1dc6e2164a}, !- Handle
  Aperture_794eb61a_OutBorder3,           !- Name
  ,                                       !- Construction Name
  {27a1e9c7-e80e-4c4c-aad6-bfa10b871624}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -5.67643821661581, -0.770245492561396, 2.6, !- X,Y,Z Vertex 1 {m}
  -5.67643821661581, -0.770245492561396, 1.8, !- X,Y,Z Vertex 2 {m}
  -5.93637371741508, -0.620467205001977, 1.8, !- X,Y,Z Vertex 3 {m}
  -5.93637371741508, -0.620467205001977, 2.6; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {fd31ddbf-0042-4727-bf3e-268d45cb57aa}, !- Handle
  {4f111b8d-ea7d-49d2-9d4c-ea1dc6e2164a}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Aperture_794eb61a_OutBorder3;           !- Feature Value 1

OS:Surface,
  {07edb064-167b-4e7c-aa77-3b17b7f218c1}, !- Handle
  Residence_6_2f8e2063..Face6,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f64febd1-ac38-43ca-a248-af7ef3cff7a1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.92171012804563, -4.66684418011499, 3, !- X,Y,Z Vertex 1 {m}
  -7.92171012804563, -4.66684418011499, 0, !- X,Y,Z Vertex 2 {m}
  -5.32235512005291, -6.16462705570917, 0, !- X,Y,Z Vertex 3 {m}
  -5.32235512005291, -6.16462705570917, 3; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {992209bb-d61d-4ccd-bc81-9c1a116df9f1}, !- Handle
  {07edb064-167b-4e7c-aa77-3b17b7f218c1}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Residence_6_2f8e2063..Face6;            !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {810aa544-1691-4908-b6ac-708d0b5d976c}, !- Handle
  2019::MidriseApartment::Apartment_SHW..Residence_6_2f8e2063, !- Name
  General,                                !- End-Use Subcategory
  5.90814100042444e-07,                   !- Peak Flow Rate {m3/s}
  {3776c554-a587-4bdd-aae4-fb15b235e45e}, !- Target Temperature Schedule Name
  {5a3cd07d-39b5-482a-a8f9-dbf6f3a70161}, !- Sensible Fraction Schedule Name
  {1afc1402-3cf3-4731-a94a-b43acd32c265}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {3b11ed51-9c84-4871-ab68-c06da48b8985}, !- Handle
  2019::MidriseApartment::Apartment_SHW..Residence_6_2f8e2063, !- Name
  {810aa544-1691-4908-b6ac-708d0b5d976c}, !- Water Use Equipment Definition Name
  {f64febd1-ac38-43ca-a248-af7ef3cff7a1}, !- Space Name
  {2163f3e4-f5ab-41b4-a462-ef18d2c5a965}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {69a9b53a-ee7c-49e6-8c1d-2da278c621fe}, !- Handle
  Water Use Connections 6,                !- Name
  {995e454f-277c-4a33-9a58-c661483cac43}, !- Inlet Node Name
  {4d5b46b7-4643-4058-a707-8ecc890f742d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {3776c554-a587-4bdd-aae4-fb15b235e45e}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3b11ed51-9c84-4871-ab68-c06da48b8985}; !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {356080fb-f926-45a9-a0b9-1081d1066d62}, !- Handle
  2019::MidriseApartment::Apartment_Setpoint 5, !- Name
  {28d9c062-be60-4f01-9681-b32160339cdf}, !- Heating Setpoint Temperature Schedule Name
  {cf195d00-f44a-4dff-a6b3-8fbd6e730527}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {e7dc5a99-4565-4d83-84ea-17bf2dbe30fd}, !- Handle
  Residence_7_6519c67b_Space,             !- Name
  {967dc2a1-d525-42c2-8ebe-56c6aec15770}, !- Space Type Name
  {07cabc57-e13b-4687-9d5d-f32fdd3fe935}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {3ca80289-662d-4abc-b09b-cdb77540784f}, !- Building Story Name
  {3bbc883d-bcf0-423b-b720-83d7e0eceee4}; !- Thermal Zone Name

OS:ThermalZone,
  {3bbc883d-bcf0-423b-b720-83d7e0eceee4}, !- Handle
  Residence_7_6519c67b,                   !- Name
  ,                                       !- Multiplier
  3,                                      !- Ceiling Height {m}
  142.060445964656,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5eefc331-5b3b-47d3-b8cc-8498fdc1a19e}, !- Zone Air Inlet Port List
  {806e308b-c19c-4a02-b25e-7df63dbc6a17}, !- Zone Air Exhaust Port List
  {09c92545-e3c7-4a18-98ea-ce7c50befb1a}, !- Zone Air Node Name
  {f92acb6d-f290-48eb-b1ae-35243fd298a3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fd7c69e6-62a7-4052-acce-ae285ad4c013}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f27f4076-db0c-4d71-a4ba-d2e7526e2531}, !- Handle
  Node 7,                                 !- Name
  {09c92545-e3c7-4a18-98ea-ce7c50befb1a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {09c92545-e3c7-4a18-98ea-ce7c50befb1a}, !- Handle
  {3bbc883d-bcf0-423b-b720-83d7e0eceee4}, !- Source Object
  11,                                     !- Outlet Port
  {f27f4076-db0c-4d71-a4ba-d2e7526e2531}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5eefc331-5b3b-47d3-b8cc-8498fdc1a19e}, !- Handle
  {3bbc883d-bcf0-423b-b720-83d7e0eceee4}, !- HVAC Component
  {57ab486f-d10f-4750-bf82-2a3582fd1628}; !- Port 1

OS:PortList,
  {806e308b-c19c-4a02-b25e-7df63dbc6a17}, !- Handle
  {3bbc883d-bcf0-423b-b720-83d7e0eceee4}, !- HVAC Component
  {1dcb5902-f6e5-482d-8a7a-ffc985944b97}; !- Port 1

OS:PortList,
  {f92acb6d-f290-48eb-b1ae-35243fd298a3}, !- Handle
  {3bbc883d-bcf0-423b-b720-83d7e0eceee4}; !- HVAC Component

OS:Sizing:Zone,
  {dce710bf-43df-444d-af57-fa07ec647ffe}, !- Handle
  {3bbc883d-bcf0-423b-b720-83d7e0eceee4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {bc4e01a7-3999-46ae-aa29-c5f015c91a8a}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {3bbc883d-bcf0-423b-b720-83d7e0eceee4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dfb2ec50-4ed2-4c5d-92bd-31eef33a8e54}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:AdditionalProperties,
  {8d511bc0-e1c6-438e-becb-3c91dae2abe4}, !- Handle
  {e7dc5a99-4565-4d83-84ea-17bf2dbe30fd}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Residence_7;                            !- Feature Value 1

OS:AdditionalProperties,
  {7d153c1e-edf0-40ff-af22-ef4a9f38148b}, !- Handle
  {3bbc883d-bcf0-423b-b720-83d7e0eceee4}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Residence_7;                            !- Feature Value 1

OS:Surface,
  {77173a58-bc40-4d5c-b551-9a024aa9039b}, !- Handle
  Residence_7_6519c67b..Face0,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7dc5a99-4565-4d83-84ea-17bf2dbe30fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {739bffd8-ac5a-48ed-a738-98c2e8eacb08}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.9508655670288, -2.04898162638736, 3, !- X,Y,Z Vertex 1 {m}
  -2.9508655670288, -2.04898162638736, 0, !- X,Y,Z Vertex 2 {m}
  -3.82457224445873, -3.56527204771644, 0, !- X,Y,Z Vertex 3 {m}
  -3.82457224445873, -3.56527204771644, 3; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d2d9a577-48eb-4e99-a4a1-f2fcbe0fccc2}, !- Handle
  {77173a58-bc40-4d5c-b551-9a024aa9039b}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Residence_7_6519c67b..Face0;            !- Feature Value 1

OS:Surface,
  {23fd822a-1cc7-42f5-8f55-984040a6d4c7}, !- Handle
  Residence_7_6519c67b..Face1,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7dc5a99-4565-4d83-84ea-17bf2dbe30fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fda7b465-2352-4267-a0a7-45ac587f369e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.55022057502152, -0.55119875079318, 3, !- X,Y,Z Vertex 1 {m}
  -5.55022057502152, -0.55119875079318, 0, !- X,Y,Z Vertex 2 {m}
  -2.9508655670288, -2.04898162638736, 0, !- X,Y,Z Vertex 3 {m}
  -2.9508655670288, -2.04898162638736, 3; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {76d9f61e-0751-4f0e-affa-319068ff6329}, !- Handle
  {23fd822a-1cc7-42f5-8f55-984040a6d4c7}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Residence_7_6519c67b..Face1;            !- Feature Value 1

OS:Surface,
  {0198f240-1136-4af6-a714-234c66f10f3c}, !- Handle
  Residence_7_6519c67b..Face2,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7dc5a99-4565-4d83-84ea-17bf2dbe30fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {411c7e92-00e2-4006-82f9-d52b580d80f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.64533545689484, -0.784755508759462, 3, !- X,Y,Z Vertex 1 {m}
  -1.64533545689484, -0.784755508759462, 0, !- X,Y,Z Vertex 2 {m}
  -4.67791629955302, 0.96265784610041, 0, !- X,Y,Z Vertex 3 {m}
  -4.67791629955302, 0.96265784610041, 3; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {32ef28a2-9a45-4bc1-9538-832f9826b1d8}, !- Handle
  {0198f240-1136-4af6-a714-234c66f10f3c}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Residence_7_6519c67b..Face2;            !- Feature Value 1

OS:Surface,
  {fc76ae34-f1f7-432f-81a1-17bee74d5dbf}, !- Handle
  Residence_7_6519c67b..Face3,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7dc5a99-4565-4d83-84ea-17bf2dbe30fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {084c458e-47b6-4a88-b9b9-2c7d0e4f15b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.72615409612927, 3.33088992056234, 3,  !- X,Y,Z Vertex 1 {m}
  0.72615409612927, 3.33088992056234, 0,  !- X,Y,Z Vertex 2 {m}
  -1.64533545689484, -0.784755508759462, 0, !- X,Y,Z Vertex 3 {m}
  -1.64533545689484, -0.784755508759462, 3; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {b4f072e6-604f-45e6-8c7f-e3cea50664be}, !- Handle
  {fc76ae34-f1f7-432f-81a1-17bee74d5dbf}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Residence_7_6519c67b..Face3;            !- Feature Value 1

OS:Surface,
  {9fc94f07-884f-4e04-bfdd-c773f8e77595}, !- Handle
  Residence_7_6519c67b..Face4,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7dc5a99-4565-4d83-84ea-17bf2dbe30fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df39c99e-4f8b-42aa-821b-e392edb0d8df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.09764364915338, 7.44653534988415, 3,  !- X,Y,Z Vertex 1 {m}
  3.09764364915338, 7.44653534988415, 0,  !- X,Y,Z Vertex 2 {m}
  0.72615409612927, 3.33088992056234, 0,  !- X,Y,Z Vertex 3 {m}
  0.72615409612927, 3.33088992056234, 3;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d9e37299-87c8-485e-9369-656801fd001c}, !- Handle
  {9fc94f07-884f-4e04-bfdd-c773f8e77595}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Residence_7_6519c67b..Face4;            !- Feature Value 1

OS:Surface,
  {ba286b51-e461-44f7-947d-04a12b6fc8f5}, !- Handle
  Residence_7_6519c67b..Face5,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7dc5a99-4565-4d83-84ea-17bf2dbe30fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e4890f4-16f7-406c-97c7-a1938ac8521f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.461815782470869, -0.267725340406746, 3, !- X,Y,Z Vertex 1 {m}
  0.461815782470869, -0.267725340406746, 0, !- X,Y,Z Vertex 2 {m}
  2.45885961659644, 3.19808133691688, 0,  !- X,Y,Z Vertex 3 {m}
  2.45885961659644, 3.19808133691688, 3;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d5d45ff7-182c-4fcf-a8eb-c32a79d583e8}, !- Handle
  {ba286b51-e461-44f7-947d-04a12b6fc8f5}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Residence_7_6519c67b..Face5;            !- Feature Value 1

OS:Surface,
  {30ea2e93-e350-4495-81f2-0283615afa50}, !- Handle
  Residence_7_6519c67b..Face6,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7dc5a99-4565-4d83-84ea-17bf2dbe30fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd0c8899-b3b7-4ff7-85d3-23c4db1eda19}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.9276224597945, -2.26476917453232, 3,  !- X,Y,Z Vertex 1 {m}
  3.9276224597945, -2.26476917453232, 0,  !- X,Y,Z Vertex 2 {m}
  0.461815782470869, -0.267725340406746, 0, !- X,Y,Z Vertex 3 {m}
  0.461815782470869, -0.267725340406746, 3; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d91b1a66-5e02-41cd-a9dc-05fb4e2c248f}, !- Handle
  {30ea2e93-e350-4495-81f2-0283615afa50}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Residence_7_6519c67b..Face6;            !- Feature Value 1

OS:Surface,
  {560020b6-914f-442c-9479-370142b52c17}, !- Handle
  Residence_7_6519c67b..Face7,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7dc5a99-4565-4d83-84ea-17bf2dbe30fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {131103a1-08fb-4b84-a578-9d61bab30a5f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.45885961659644, 3.19808133691688, 3,  !- X,Y,Z Vertex 1 {m}
  2.45885961659644, 3.19808133691688, 0,  !- X,Y,Z Vertex 2 {m}
  4.45590345072201, 6.66388801424052, 0,  !- X,Y,Z Vertex 3 {m}
  4.45590345072201, 6.66388801424052, 3;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {9eb85e5a-78e8-439d-bc4d-a94237e885ae}, !- Handle
  {560020b6-914f-442c-9479-370142b52c17}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Residence_7_6519c67b..Face7;            !- Feature Value 1

OS:Surface,
  {6634a897-27d5-452d-9cd2-fd5fa0bfc3e3}, !- Handle
  Residence_7_6519c67b..Face8,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7dc5a99-4565-4d83-84ea-17bf2dbe30fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8cb9713-86fa-4984-8e5e-af4753bbd453}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.82457224445873, -3.56527204771644, 3, !- X,Y,Z Vertex 1 {m}
  -3.82457224445873, -3.56527204771644, 0, !- X,Y,Z Vertex 2 {m}
  1.43272006909898, -6.59459369675134, 0, !- X,Y,Z Vertex 3 {m}
  1.43272006909898, -6.59459369675134, 3; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {fa2f0f61-36d7-48dc-8d57-a5ba6d8a5c8c}, !- Handle
  {6634a897-27d5-452d-9cd2-fd5fa0bfc3e3}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Residence_7_6519c67b..Face8;            !- Feature Value 1

OS:Surface,
  {887e2293-2325-4ffb-afcb-6b58a07d8b25}, !- Handle
  Residence_7_6519c67b..Face9,            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e7dc5a99-4565-4d83-84ea-17bf2dbe30fd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.67791629955302, 0.96265784610041, 3, !- X,Y,Z Vertex 1 {m}
  -5.55022057502152, -0.55119875079318, 3, !- X,Y,Z Vertex 2 {m}
  -2.9508655670288, -2.04898162638736, 3, !- X,Y,Z Vertex 3 {m}
  -3.82457224445873, -3.56527204771644, 3, !- X,Y,Z Vertex 4 {m}
  1.43272006909898, -6.59459369675134, 3, !- X,Y,Z Vertex 5 {m}
  3.9276224597945, -2.26476917453232, 3,  !- X,Y,Z Vertex 6 {m}
  0.461815782470869, -0.267725340406746, 3, !- X,Y,Z Vertex 7 {m}
  4.45590345072201, 6.66388801424052, 3,  !- X,Y,Z Vertex 8 {m}
  3.09764364915338, 7.44653534988415, 3,  !- X,Y,Z Vertex 9 {m}
  -1.64533545689484, -0.784755508759462, 3; !- X,Y,Z Vertex 10 {m}

OS:AdditionalProperties,
  {91f3c318-d9b5-4bf1-9b13-6b6920307731}, !- Handle
  {887e2293-2325-4ffb-afcb-6b58a07d8b25}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Residence_7_6519c67b..Face9;            !- Feature Value 1

OS:Surface,
  {c52ecd86-7f0e-403d-9f9b-9973c7e95da6}, !- Handle
  Residence_7_6519c67b..Face10,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e7dc5a99-4565-4d83-84ea-17bf2dbe30fd}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.45590345072201, 6.66388801424052, 0,  !- X,Y,Z Vertex 1 {m}
  0.461815782470869, -0.267725340406746, 0, !- X,Y,Z Vertex 2 {m}
  3.9276224597945, -2.26476917453232, 0,  !- X,Y,Z Vertex 3 {m}
  1.43272006909898, -6.59459369675134, 0, !- X,Y,Z Vertex 4 {m}
  -3.82457224445873, -3.56527204771644, 0, !- X,Y,Z Vertex 5 {m}
  -2.9508655670288, -2.04898162638736, 0, !- X,Y,Z Vertex 6 {m}
  -5.55022057502152, -0.55119875079318, 0, !- X,Y,Z Vertex 7 {m}
  -4.67791629955302, 0.96265784610041, 0, !- X,Y,Z Vertex 8 {m}
  -1.64533545689484, -0.784755508759462, 0, !- X,Y,Z Vertex 9 {m}
  3.09764364915338, 7.44653534988415, 0;  !- X,Y,Z Vertex 10 {m}

OS:AdditionalProperties,
  {89b7357a-2c9c-4f7c-8a24-d50336d47401}, !- Handle
  {c52ecd86-7f0e-403d-9f9b-9973c7e95da6}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Residence_7_6519c67b..Face10;           !- Feature Value 1

OS:Surface,
  {688e2f29-edc8-4bb1-adf6-5a575b867468}, !- Handle
  Residence_7_6519c67b..Face11,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7dc5a99-4565-4d83-84ea-17bf2dbe30fd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.43272006909898, -6.59459369675134, 3, !- X,Y,Z Vertex 1 {m}
  1.43272006909898, -6.59459369675134, 0, !- X,Y,Z Vertex 2 {m}
  3.9276224597945, -2.26476917453232, 0,  !- X,Y,Z Vertex 3 {m}
  3.9276224597945, -2.26476917453232, 3;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {5d067591-1585-4b41-960a-b038d4ea222f}, !- Handle
  {688e2f29-edc8-4bb1-adf6-5a575b867468}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Residence_7_6519c67b..Face11;           !- Feature Value 1

OS:SubSurface,
  {5fba48de-c0d4-4141-9301-64c9ea9c34c9}, !- Handle
  Aperture_55cd91b4,                      !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {688e2f29-edc8-4bb1-adf6-5a575b867468}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.43124198616178, -4.86169035808953, 2.6, !- X,Y,Z Vertex 1 {m}
  2.43124198616178, -4.86169035808953, 1.1, !- X,Y,Z Vertex 2 {m}
  3.42976390322457, -3.12878701942772, 1.1, !- X,Y,Z Vertex 3 {m}
  3.42976390322457, -3.12878701942772, 2.6; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {8ca271b3-ce1a-44df-a0b7-58957333a5f2}, !- Handle
  Shading Surface Group 8,                !- Name
  Space,                                  !- Shading Surface Type
  {e7dc5a99-4565-4d83-84ea-17bf2dbe30fd}; !- Space Name

OS:ShadingSurface,
  {ee8d5940-e915-4cc0-b9cd-d1e9914c1c21}, !- Handle
  Aperture_55cd91b4_OutBorder0,           !- Name
  ,                                       !- Construction Name
  {8ca271b3-ce1a-44df-a0b7-58957333a5f2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.68969940402384, -3.27856530698714, 1.1, !- X,Y,Z Vertex 1 {m}
  2.69117748696105, -5.01146864564895, 1.1, !- X,Y,Z Vertex 2 {m}
  2.43124198616178, -4.86169035808953, 1.1, !- X,Y,Z Vertex 3 {m}
  3.42976390322457, -3.12878701942772, 1.1; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {ada1ebe9-9e6e-496c-a3f4-561657338d89}, !- Handle
  {ee8d5940-e915-4cc0-b9cd-d1e9914c1c21}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Aperture_55cd91b4_OutBorder0;           !- Feature Value 1

OS:ShadingSurface,
  {31a01bc6-6c33-47b0-9f3a-ec461ab15b6f}, !- Handle
  Aperture_55cd91b4_OutBorder1,           !- Name
  ,                                       !- Construction Name
  {8ca271b3-ce1a-44df-a0b7-58957333a5f2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.68969940402384, -3.27856530698714, 2.6, !- X,Y,Z Vertex 1 {m}
  3.68969940402384, -3.27856530698714, 1.1, !- X,Y,Z Vertex 2 {m}
  3.42976390322457, -3.12878701942772, 1.1, !- X,Y,Z Vertex 3 {m}
  3.42976390322457, -3.12878701942772, 2.6; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {a1a59e8c-bd3d-48e3-b303-1c77ce1a9377}, !- Handle
  {31a01bc6-6c33-47b0-9f3a-ec461ab15b6f}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Aperture_55cd91b4_OutBorder1;           !- Feature Value 1

OS:ShadingSurface,
  {dc8c5453-6970-4e8a-a8d0-383a734a3935}, !- Handle
  Aperture_55cd91b4_OutBorder2,           !- Name
  ,                                       !- Construction Name
  {8ca271b3-ce1a-44df-a0b7-58957333a5f2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.42976390322457, -3.12878701942772, 2.6, !- X,Y,Z Vertex 1 {m}
  2.43124198616178, -4.86169035808953, 2.6, !- X,Y,Z Vertex 2 {m}
  2.69117748696105, -5.01146864564895, 2.6, !- X,Y,Z Vertex 3 {m}
  3.68969940402384, -3.27856530698714, 2.6; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {e857a984-a991-43ff-aa22-37c1653c7f2e}, !- Handle
  {dc8c5453-6970-4e8a-a8d0-383a734a3935}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Aperture_55cd91b4_OutBorder2;           !- Feature Value 1

OS:ShadingSurface,
  {ad4efb4b-3824-4790-a7f1-9ad747471d67}, !- Handle
  Aperture_55cd91b4_OutBorder3,           !- Name
  ,                                       !- Construction Name
  {8ca271b3-ce1a-44df-a0b7-58957333a5f2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.43124198616178, -4.86169035808953, 2.6, !- X,Y,Z Vertex 1 {m}
  2.43124198616178, -4.86169035808953, 1.1, !- X,Y,Z Vertex 2 {m}
  2.69117748696105, -5.01146864564895, 1.1, !- X,Y,Z Vertex 3 {m}
  2.69117748696105, -5.01146864564895, 2.6; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {504b7fdd-7734-4e1f-a30a-97a8bc50507a}, !- Handle
  {ad4efb4b-3824-4790-a7f1-9ad747471d67}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Aperture_55cd91b4_OutBorder3;           !- Feature Value 1

OS:Surface,
  {4a2556f1-d3a8-4911-9c21-e3f67f6aee98}, !- Handle
  Residence_7_6519c67b..Face12,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7dc5a99-4565-4d83-84ea-17bf2dbe30fd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.67791629955302, 0.96265784610041, 3, !- X,Y,Z Vertex 1 {m}
  -4.67791629955302, 0.96265784610041, 0, !- X,Y,Z Vertex 2 {m}
  -5.55022057502152, -0.55119875079318, 0, !- X,Y,Z Vertex 3 {m}
  -5.55022057502152, -0.55119875079318, 3; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {43e3358e-77c9-4e4f-8904-65513008263b}, !- Handle
  {4a2556f1-d3a8-4911-9c21-e3f67f6aee98}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Residence_7_6519c67b..Face12;           !- Feature Value 1

OS:Surface,
  {3ee035b1-d5a6-438d-9295-f29e9ef7b640}, !- Handle
  Residence_7_6519c67b..Face13,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7dc5a99-4565-4d83-84ea-17bf2dbe30fd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.45590345072201, 6.66388801424052, 3,  !- X,Y,Z Vertex 1 {m}
  4.45590345072201, 6.66388801424052, 0,  !- X,Y,Z Vertex 2 {m}
  3.09764364915338, 7.44653534988415, 0,  !- X,Y,Z Vertex 3 {m}
  3.09764364915338, 7.44653534988415, 3;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {976a3da3-a2aa-4158-858a-3bc92c413181}, !- Handle
  {3ee035b1-d5a6-438d-9295-f29e9ef7b640}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Residence_7_6519c67b..Face13;           !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {607e3a5e-0133-45b8-a5ea-b7e0d05f8f2c}, !- Handle
  2019::MidriseApartment::Apartment_SHW..Residence_7_6519c67b, !- Name
  General,                                !- End-Use Subcategory
  1.96330560314003e-06,                   !- Peak Flow Rate {m3/s}
  {3776c554-a587-4bdd-aae4-fb15b235e45e}, !- Target Temperature Schedule Name
  {5a3cd07d-39b5-482a-a8f9-dbf6f3a70161}, !- Sensible Fraction Schedule Name
  {1afc1402-3cf3-4731-a94a-b43acd32c265}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {420b9ffb-93c9-4831-ad51-f06d90428160}, !- Handle
  2019::MidriseApartment::Apartment_SHW..Residence_7_6519c67b, !- Name
  {607e3a5e-0133-45b8-a5ea-b7e0d05f8f2c}, !- Water Use Equipment Definition Name
  {e7dc5a99-4565-4d83-84ea-17bf2dbe30fd}, !- Space Name
  {2163f3e4-f5ab-41b4-a462-ef18d2c5a965}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {4e3a8c53-9e7e-44b9-90b9-6813efdbc1fc}, !- Handle
  Water Use Connections 7,                !- Name
  {f6a3a3da-fc25-492a-9877-dcb506ab239d}, !- Inlet Node Name
  {e7f936fd-0d80-43a6-95ac-90f7f7276aa0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {3776c554-a587-4bdd-aae4-fb15b235e45e}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {420b9ffb-93c9-4831-ad51-f06d90428160}; !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {fd7c69e6-62a7-4052-acce-ae285ad4c013}, !- Handle
  2019::MidriseApartment::Apartment_Setpoint 6, !- Name
  {28d9c062-be60-4f01-9681-b32160339cdf}, !- Heating Setpoint Temperature Schedule Name
  {cf195d00-f44a-4dff-a6b3-8fbd6e730527}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {ea982b40-6901-4b09-9862-5b9d9358057e}, !- Handle
  Residence_1_e2da3e76 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  {8a405b5e-7238-4db7-9775-6ebe43e6e728}, !- Zone Supply Air Node Name
  {448c23d7-7710-4eeb-9fcf-033ef29a61ad}, !- Zone Exhaust Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {d10b9f9c-abc2-4f0f-80e6-2ae27f2bb1f4}, !- Handle
  Node 8,                                 !- Name
  {c1eafd5a-c6f6-4dc7-a36a-99a42773f1aa}, !- Inlet Port
  {8a405b5e-7238-4db7-9775-6ebe43e6e728}; !- Outlet Port

OS:Connection,
  {c1eafd5a-c6f6-4dc7-a36a-99a42773f1aa}, !- Handle
  {5afc9ace-8749-4144-960d-a17a4d3d55f5}, !- Source Object
  2,                                      !- Outlet Port
  {d10b9f9c-abc2-4f0f-80e6-2ae27f2bb1f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a405b5e-7238-4db7-9775-6ebe43e6e728}, !- Handle
  {d10b9f9c-abc2-4f0f-80e6-2ae27f2bb1f4}, !- Source Object
  3,                                      !- Outlet Port
  {ea982b40-6901-4b09-9862-5b9d9358057e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7e59007d-b4b8-4e32-9dab-3c71e92d100c}, !- Handle
  Node 9,                                 !- Name
  {448c23d7-7710-4eeb-9fcf-033ef29a61ad}, !- Inlet Port
  {950162b5-728c-4415-af92-7a0c5b79ce22}; !- Outlet Port

OS:Connection,
  {950162b5-728c-4415-af92-7a0c5b79ce22}, !- Handle
  {7e59007d-b4b8-4e32-9dab-3c71e92d100c}, !- Source Object
  3,                                      !- Outlet Port
  {c4ed115b-d768-4379-8c46-20239304c124}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {448c23d7-7710-4eeb-9fcf-033ef29a61ad}, !- Handle
  {ea982b40-6901-4b09-9862-5b9d9358057e}, !- Source Object
  4,                                      !- Outlet Port
  {7e59007d-b4b8-4e32-9dab-3c71e92d100c}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:IdealLoadsAirSystem,
  {eeff6846-ca18-4186-bfd8-62ebff6ace81}, !- Handle
  Residence_2_5e01d862 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  {e456562a-8d7e-4a80-b6e5-d8f83df44e92}, !- Zone Supply Air Node Name
  {63ce3faf-67a8-45fa-b00a-ffbe947fee48}, !- Zone Exhaust Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {d85640b6-94d9-4aa0-9eed-e2d9415a50f2}, !- Handle
  Node 10,                                !- Name
  {ee97a754-2ef4-41c6-b459-dfd0bb52ae80}, !- Inlet Port
  {e456562a-8d7e-4a80-b6e5-d8f83df44e92}; !- Outlet Port

OS:Connection,
  {ee97a754-2ef4-41c6-b459-dfd0bb52ae80}, !- Handle
  {493ac43a-ae59-459b-aba7-da65d3606c32}, !- Source Object
  2,                                      !- Outlet Port
  {d85640b6-94d9-4aa0-9eed-e2d9415a50f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e456562a-8d7e-4a80-b6e5-d8f83df44e92}, !- Handle
  {d85640b6-94d9-4aa0-9eed-e2d9415a50f2}, !- Source Object
  3,                                      !- Outlet Port
  {eeff6846-ca18-4186-bfd8-62ebff6ace81}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ac03eda2-aaca-4d29-a593-e4720ec1cecc}, !- Handle
  Node 11,                                !- Name
  {63ce3faf-67a8-45fa-b00a-ffbe947fee48}, !- Inlet Port
  {3b1d2f8c-24f0-4bed-9f07-c40b8d2f19d6}; !- Outlet Port

OS:Connection,
  {3b1d2f8c-24f0-4bed-9f07-c40b8d2f19d6}, !- Handle
  {ac03eda2-aaca-4d29-a593-e4720ec1cecc}, !- Source Object
  3,                                      !- Outlet Port
  {38e1475c-917d-4b3a-b896-30e1f0e23d90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63ce3faf-67a8-45fa-b00a-ffbe947fee48}, !- Handle
  {eeff6846-ca18-4186-bfd8-62ebff6ace81}, !- Source Object
  4,                                      !- Outlet Port
  {ac03eda2-aaca-4d29-a593-e4720ec1cecc}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:IdealLoadsAirSystem,
  {5934cc89-26a8-4ee0-8940-6fb04efd6885}, !- Handle
  Residence_3_0c8966ea Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  {77891af3-db91-4c04-add3-3949dcc5cd30}, !- Zone Supply Air Node Name
  {3425f004-2a38-482f-87ef-d926ced36147}, !- Zone Exhaust Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {44c1c6c5-cfe4-43d3-9b96-51e5087d0554}, !- Handle
  Node 12,                                !- Name
  {0aacdf15-bbf5-4857-99d2-bed66656afdb}, !- Inlet Port
  {77891af3-db91-4c04-add3-3949dcc5cd30}; !- Outlet Port

OS:Connection,
  {0aacdf15-bbf5-4857-99d2-bed66656afdb}, !- Handle
  {b74cf5ef-6ce1-4e66-8347-87420922dec1}, !- Source Object
  2,                                      !- Outlet Port
  {44c1c6c5-cfe4-43d3-9b96-51e5087d0554}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77891af3-db91-4c04-add3-3949dcc5cd30}, !- Handle
  {44c1c6c5-cfe4-43d3-9b96-51e5087d0554}, !- Source Object
  3,                                      !- Outlet Port
  {5934cc89-26a8-4ee0-8940-6fb04efd6885}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5e9e2c58-bb0a-4b4b-a994-66136a993eb0}, !- Handle
  Node 13,                                !- Name
  {3425f004-2a38-482f-87ef-d926ced36147}, !- Inlet Port
  {f7a47c97-bfd1-4030-954b-c1622af2a6b7}; !- Outlet Port

OS:Connection,
  {f7a47c97-bfd1-4030-954b-c1622af2a6b7}, !- Handle
  {5e9e2c58-bb0a-4b4b-a994-66136a993eb0}, !- Source Object
  3,                                      !- Outlet Port
  {88419a21-156a-4654-8e25-fca2770edc26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3425f004-2a38-482f-87ef-d926ced36147}, !- Handle
  {5934cc89-26a8-4ee0-8940-6fb04efd6885}, !- Source Object
  4,                                      !- Outlet Port
  {5e9e2c58-bb0a-4b4b-a994-66136a993eb0}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:IdealLoadsAirSystem,
  {06665644-434c-4e1a-ab9f-103643267840}, !- Handle
  Residence_4_7fe4fd12 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  {b2aeeefd-a361-4bb2-9aec-4a2ae9bfa7fe}, !- Zone Supply Air Node Name
  {aa384309-5e40-48cc-8b5f-f62197051864}, !- Zone Exhaust Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {9cf7db5f-0015-451d-b537-111f1b46ed3d}, !- Handle
  Node 14,                                !- Name
  {118fafd7-7bd7-4826-bd17-521355aa416c}, !- Inlet Port
  {b2aeeefd-a361-4bb2-9aec-4a2ae9bfa7fe}; !- Outlet Port

OS:Connection,
  {118fafd7-7bd7-4826-bd17-521355aa416c}, !- Handle
  {d363f667-d2ca-4f2a-bdca-8cfa5bdcff54}, !- Source Object
  2,                                      !- Outlet Port
  {9cf7db5f-0015-451d-b537-111f1b46ed3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2aeeefd-a361-4bb2-9aec-4a2ae9bfa7fe}, !- Handle
  {9cf7db5f-0015-451d-b537-111f1b46ed3d}, !- Source Object
  3,                                      !- Outlet Port
  {06665644-434c-4e1a-ab9f-103643267840}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3fb9144c-deac-4947-b5f3-32cd2a889a88}, !- Handle
  Node 15,                                !- Name
  {aa384309-5e40-48cc-8b5f-f62197051864}, !- Inlet Port
  {f0e61d9e-53d5-48b6-92c1-e73d45936875}; !- Outlet Port

OS:Connection,
  {f0e61d9e-53d5-48b6-92c1-e73d45936875}, !- Handle
  {3fb9144c-deac-4947-b5f3-32cd2a889a88}, !- Source Object
  3,                                      !- Outlet Port
  {eb328cb4-9905-444d-bf3e-ea7456fd9d15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa384309-5e40-48cc-8b5f-f62197051864}, !- Handle
  {06665644-434c-4e1a-ab9f-103643267840}, !- Source Object
  4,                                      !- Outlet Port
  {3fb9144c-deac-4947-b5f3-32cd2a889a88}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:IdealLoadsAirSystem,
  {67f6e691-4f15-4e29-aaa1-230dbf6e755c}, !- Handle
  Residence_5_20ebc1c9 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  {4b779ce7-52db-443f-9204-41bce9c77122}, !- Zone Supply Air Node Name
  {bd7fdbb4-9f17-435d-aefe-08ad8d195543}, !- Zone Exhaust Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {b9178269-72c8-4eee-9eb4-eb3c5b245f86}, !- Handle
  Node 16,                                !- Name
  {c498a8e2-7f95-4a4e-99bf-4cc4191bbd25}, !- Inlet Port
  {4b779ce7-52db-443f-9204-41bce9c77122}; !- Outlet Port

OS:Connection,
  {c498a8e2-7f95-4a4e-99bf-4cc4191bbd25}, !- Handle
  {c190195d-aa0f-46dc-bb76-1356f831e114}, !- Source Object
  2,                                      !- Outlet Port
  {b9178269-72c8-4eee-9eb4-eb3c5b245f86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b779ce7-52db-443f-9204-41bce9c77122}, !- Handle
  {b9178269-72c8-4eee-9eb4-eb3c5b245f86}, !- Source Object
  3,                                      !- Outlet Port
  {67f6e691-4f15-4e29-aaa1-230dbf6e755c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f1cfd47d-a645-4a71-a96a-d9166531a458}, !- Handle
  Node 17,                                !- Name
  {bd7fdbb4-9f17-435d-aefe-08ad8d195543}, !- Inlet Port
  {0d8bb545-172b-4785-9fcd-74c5896a8cac}; !- Outlet Port

OS:Connection,
  {0d8bb545-172b-4785-9fcd-74c5896a8cac}, !- Handle
  {f1cfd47d-a645-4a71-a96a-d9166531a458}, !- Source Object
  3,                                      !- Outlet Port
  {3298c35c-1ec6-45c5-a5ed-6532caf26c4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd7fdbb4-9f17-435d-aefe-08ad8d195543}, !- Handle
  {67f6e691-4f15-4e29-aaa1-230dbf6e755c}, !- Source Object
  4,                                      !- Outlet Port
  {f1cfd47d-a645-4a71-a96a-d9166531a458}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:IdealLoadsAirSystem,
  {e570cf9c-7c98-4d2c-a76b-aa927711a969}, !- Handle
  Residence_6_2f8e2063 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  {8d485910-700d-4899-90b5-de438a0b7e79}, !- Zone Supply Air Node Name
  {f86c651a-1b91-4e19-918b-f220e86d4975}, !- Zone Exhaust Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {78342d19-6f16-4266-aec2-61b474398016}, !- Handle
  Node 18,                                !- Name
  {c3a9b196-7f6f-46f5-ad06-a580d8e52ccc}, !- Inlet Port
  {8d485910-700d-4899-90b5-de438a0b7e79}; !- Outlet Port

OS:Connection,
  {c3a9b196-7f6f-46f5-ad06-a580d8e52ccc}, !- Handle
  {1abc5b39-578b-4877-99e4-6513e1cd33c4}, !- Source Object
  2,                                      !- Outlet Port
  {78342d19-6f16-4266-aec2-61b474398016}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d485910-700d-4899-90b5-de438a0b7e79}, !- Handle
  {78342d19-6f16-4266-aec2-61b474398016}, !- Source Object
  3,                                      !- Outlet Port
  {e570cf9c-7c98-4d2c-a76b-aa927711a969}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6820458c-6ce4-432e-bd0a-e7f0fcf06559}, !- Handle
  Node 19,                                !- Name
  {f86c651a-1b91-4e19-918b-f220e86d4975}, !- Inlet Port
  {64c16c1f-1427-4eb1-882d-cb1abd411635}; !- Outlet Port

OS:Connection,
  {64c16c1f-1427-4eb1-882d-cb1abd411635}, !- Handle
  {6820458c-6ce4-432e-bd0a-e7f0fcf06559}, !- Source Object
  3,                                      !- Outlet Port
  {7c3e686f-111f-4775-b5f8-78225cd2eefc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f86c651a-1b91-4e19-918b-f220e86d4975}, !- Handle
  {e570cf9c-7c98-4d2c-a76b-aa927711a969}, !- Source Object
  4,                                      !- Outlet Port
  {6820458c-6ce4-432e-bd0a-e7f0fcf06559}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:IdealLoadsAirSystem,
  {dfb2ec50-4ed2-4c5d-92bd-31eef33a8e54}, !- Handle
  Residence_7_6519c67b Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  {c979d72f-3726-46d6-8ffe-64d8da322647}, !- Zone Supply Air Node Name
  {6c202a8c-d123-40a2-8532-66684755a0f6}, !- Zone Exhaust Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {25b90efe-5366-4f25-a129-6928d93a83e9}, !- Handle
  Node 20,                                !- Name
  {1dcb5902-f6e5-482d-8a7a-ffc985944b97}, !- Inlet Port
  {c979d72f-3726-46d6-8ffe-64d8da322647}; !- Outlet Port

OS:Connection,
  {1dcb5902-f6e5-482d-8a7a-ffc985944b97}, !- Handle
  {806e308b-c19c-4a02-b25e-7df63dbc6a17}, !- Source Object
  2,                                      !- Outlet Port
  {25b90efe-5366-4f25-a129-6928d93a83e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c979d72f-3726-46d6-8ffe-64d8da322647}, !- Handle
  {25b90efe-5366-4f25-a129-6928d93a83e9}, !- Source Object
  3,                                      !- Outlet Port
  {dfb2ec50-4ed2-4c5d-92bd-31eef33a8e54}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fb0ead8d-7fb5-41ed-94f1-d5f6d65a8f6a}, !- Handle
  Node 21,                                !- Name
  {6c202a8c-d123-40a2-8532-66684755a0f6}, !- Inlet Port
  {57ab486f-d10f-4750-bf82-2a3582fd1628}; !- Outlet Port

OS:Connection,
  {57ab486f-d10f-4750-bf82-2a3582fd1628}, !- Handle
  {fb0ead8d-7fb5-41ed-94f1-d5f6d65a8f6a}, !- Source Object
  3,                                      !- Outlet Port
  {5eefc331-5b3b-47d3-b8cc-8498fdc1a19e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c202a8c-d123-40a2-8532-66684755a0f6}, !- Handle
  {dfb2ec50-4ed2-4c5d-92bd-31eef33a8e54}, !- Source Object
  4,                                      !- Outlet Port
  {fb0ead8d-7fb5-41ed-94f1-d5f6d65a8f6a}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {6b5daa25-dff9-4086-a64f-960b0e289486}, !- Handle
  SHW Loop default_district_shw,          !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {831d2035-5789-4d8a-9fe9-c09f3e2901fe}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {014b8fc9-e1fd-4467-b186-b3ddb3958e78}, !- Plant Side Inlet Node Name
  {bb6503ab-0d7d-4989-a210-41a978f21182}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {7fb57969-cae2-46a3-9eaa-8c1a7b3def43}, !- Demand Side Inlet Node Name
  {652db4d1-6779-4d43-8ff5-fda5e60cd06c}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {d14578d2-26df-442b-abec-fb9f6d505a99}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {0c34851a-9239-4623-aea1-7353eb82a597}, !- Demand Mixer Name
  {da281469-d7ac-4293-a1b2-f346d5ea390b}, !- Demand Splitter Name
  {429ecc9e-dcf6-4ea3-b08d-7bab950a50c0}, !- Supply Mixer Name
  {5e816148-a653-4d51-87c4-957abadc9a82}; !- Supply Splitter Name

OS:Node,
  {f6e59268-9216-49ec-af7c-23c6934593b4}, !- Handle
  Node 22,                                !- Name
  {014b8fc9-e1fd-4467-b186-b3ddb3958e78}, !- Inlet Port
  {d1038a7d-e6b8-49e9-b486-f01a4916b514}; !- Outlet Port

OS:Node,
  {831d2035-5789-4d8a-9fe9-c09f3e2901fe}, !- Handle
  Node 23,                                !- Name
  {315e7214-8a6c-473a-9f98-87074b261bdb}, !- Inlet Port
  {bb6503ab-0d7d-4989-a210-41a978f21182}; !- Outlet Port

OS:Node,
  {c54458cd-a9aa-4245-bf4f-323986ce8636}, !- Handle
  Node 24,                                !- Name
  {8be8ea4c-d1e8-4400-b99e-af00976eb7dc}, !- Inlet Port
  {79eb3de6-96a0-47f6-8c9f-52376324d606}; !- Outlet Port

OS:Connector:Mixer,
  {429ecc9e-dcf6-4ea3-b08d-7bab950a50c0}, !- Handle
  Connector Mixer 1,                      !- Name
  {315e7214-8a6c-473a-9f98-87074b261bdb}, !- Outlet Branch Name
  {1029181c-e0a7-4c24-a252-486719b896b8}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {5e816148-a653-4d51-87c4-957abadc9a82}, !- Handle
  Connector Splitter 1,                   !- Name
  {3dda85c3-2b03-400d-9d09-c806a8b7f856}, !- Inlet Branch Name
  {8be8ea4c-d1e8-4400-b99e-af00976eb7dc}; !- Outlet Branch Name 1

OS:Connection,
  {014b8fc9-e1fd-4467-b186-b3ddb3958e78}, !- Handle
  {6b5daa25-dff9-4086-a64f-960b0e289486}, !- Source Object
  14,                                     !- Outlet Port
  {f6e59268-9216-49ec-af7c-23c6934593b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8be8ea4c-d1e8-4400-b99e-af00976eb7dc}, !- Handle
  {5e816148-a653-4d51-87c4-957abadc9a82}, !- Source Object
  3,                                      !- Outlet Port
  {c54458cd-a9aa-4245-bf4f-323986ce8636}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {315e7214-8a6c-473a-9f98-87074b261bdb}, !- Handle
  {429ecc9e-dcf6-4ea3-b08d-7bab950a50c0}, !- Source Object
  2,                                      !- Outlet Port
  {831d2035-5789-4d8a-9fe9-c09f3e2901fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb6503ab-0d7d-4989-a210-41a978f21182}, !- Handle
  {831d2035-5789-4d8a-9fe9-c09f3e2901fe}, !- Source Object
  3,                                      !- Outlet Port
  {6b5daa25-dff9-4086-a64f-960b0e289486}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {a4c47c66-ee2f-4291-9a4e-64e5bf0a100b}, !- Handle
  Node 25,                                !- Name
  {7fb57969-cae2-46a3-9eaa-8c1a7b3def43}, !- Inlet Port
  {a7302ac0-a462-4d9b-b134-21579b272137}; !- Outlet Port

OS:Node,
  {2e497547-758c-45b6-8d9c-1687426e2fc6}, !- Handle
  Node 26,                                !- Name
  {1eba4131-b25c-4720-a4ba-d59e657b0944}, !- Inlet Port
  {652db4d1-6779-4d43-8ff5-fda5e60cd06c}; !- Outlet Port

OS:Node,
  {134ff536-722f-470a-b0fb-a92ebf2a7f96}, !- Handle
  Node 27,                                !- Name
  {d44b9659-5e5f-403b-8257-1bc8f5d011f8}, !- Inlet Port
  {d9132d08-cbe8-41cf-bb8b-53722e898ba5}; !- Outlet Port

OS:Connector:Mixer,
  {0c34851a-9239-4623-aea1-7353eb82a597}, !- Handle
  Connector Mixer 2,                      !- Name
  {1eba4131-b25c-4720-a4ba-d59e657b0944}, !- Outlet Branch Name
  {574d9be9-d6b3-4e1b-8161-8392cf07f999}, !- Inlet Branch Name 1
  {df06a697-1042-4142-96d9-96ac8730531d}, !- Inlet Branch Name 2
  {aeb4f65b-5e94-4ce5-bc06-a02a556ec84e}, !- Inlet Branch Name 3
  {9da9bb01-bfa1-47e2-b251-5f9a5d3556ef}, !- Inlet Branch Name 4
  {48727bf5-166b-4d92-ae8d-d6a1ac39237d}, !- Inlet Branch Name 5
  {ff1e9835-5740-4ba7-86c2-1084b7e7eb3b}, !- Inlet Branch Name 6
  {293ea811-27df-4946-aa70-3995ef66be04}; !- Inlet Branch Name 7

OS:Connector:Splitter,
  {da281469-d7ac-4293-a1b2-f346d5ea390b}, !- Handle
  Connector Splitter 2,                   !- Name
  {a7302ac0-a462-4d9b-b134-21579b272137}, !- Inlet Branch Name
  {d44b9659-5e5f-403b-8257-1bc8f5d011f8}, !- Outlet Branch Name 1
  {ca172cd2-bf85-4e3d-a67c-40504f54c878}, !- Outlet Branch Name 2
  {50c198b6-cacb-4ee3-a8e8-bc6a4abfcae6}, !- Outlet Branch Name 3
  {92a2fc32-b766-4dfd-9969-0cbd1491c45e}, !- Outlet Branch Name 4
  {0506a0a6-2328-4de4-a951-3a23fc36274a}, !- Outlet Branch Name 5
  {6c462422-d1f6-44cd-beca-51e20bd241a4}, !- Outlet Branch Name 6
  {da3cfeb7-03cb-4b27-9f1e-c0e5848c717d}; !- Outlet Branch Name 7

OS:Connection,
  {7fb57969-cae2-46a3-9eaa-8c1a7b3def43}, !- Handle
  {6b5daa25-dff9-4086-a64f-960b0e289486}, !- Source Object
  17,                                     !- Outlet Port
  {a4c47c66-ee2f-4291-9a4e-64e5bf0a100b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7302ac0-a462-4d9b-b134-21579b272137}, !- Handle
  {a4c47c66-ee2f-4291-9a4e-64e5bf0a100b}, !- Source Object
  3,                                      !- Outlet Port
  {da281469-d7ac-4293-a1b2-f346d5ea390b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d44b9659-5e5f-403b-8257-1bc8f5d011f8}, !- Handle
  {da281469-d7ac-4293-a1b2-f346d5ea390b}, !- Source Object
  3,                                      !- Outlet Port
  {134ff536-722f-470a-b0fb-a92ebf2a7f96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1eba4131-b25c-4720-a4ba-d59e657b0944}, !- Handle
  {0c34851a-9239-4623-aea1-7353eb82a597}, !- Source Object
  2,                                      !- Outlet Port
  {2e497547-758c-45b6-8d9c-1687426e2fc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {652db4d1-6779-4d43-8ff5-fda5e60cd06c}, !- Handle
  {2e497547-758c-45b6-8d9c-1687426e2fc6}, !- Source Object
  3,                                      !- Outlet Port
  {6b5daa25-dff9-4086-a64f-960b0e289486}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {13fac296-5822-4ed0-b446-d3c61607f0ac}, !- Handle
  {6b5daa25-dff9-4086-a64f-960b0e289486}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {d14578d2-26df-442b-abec-fb9f6d505a99}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {2d0d5fb1-c47c-4b54-809c-729f02162a9c}, !- Handle
  60C Hot Water,                          !- Name
  {8d0ccfa9-3bf4-4408-9016-bf7ba3d10499}, !- Schedule Type Limits Name
  {00a59b4f-1b45-4828-92e0-f865beb47612}; !- Default Day Schedule Name

OS:Schedule:Day,
  {00a59b4f-1b45-4828-92e0-f865beb47612}, !- Handle
  Schedule Day 4,                         !- Name
  {8d0ccfa9-3bf4-4408-9016-bf7ba3d10499}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {5d2cb56b-f04c-4c04-8c2d-852c087182bf}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {2d0d5fb1-c47c-4b54-809c-729f02162a9c}, !- Schedule Name
  {831d2035-5789-4d8a-9fe9-c09f3e2901fe}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {751822fa-d99a-410b-b45b-bcc56a74ed25}, !- Handle
  SHW Pump1,                              !- Name
  {d1038a7d-e6b8-49e9-b486-f01a4916b514}, !- Inlet Node Name
  {916a3c52-b4c2-47e4-b397-471131f524e1}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  Water Systems;                          !- End-Use Subcategory

OS:Node,
  {a1a7f93d-0f26-47ff-8c13-d4e74bbb1ef9}, !- Handle
  Node 28,                                !- Name
  {916a3c52-b4c2-47e4-b397-471131f524e1}, !- Inlet Port
  {3dda85c3-2b03-400d-9d09-c806a8b7f856}; !- Outlet Port

OS:Connection,
  {d1038a7d-e6b8-49e9-b486-f01a4916b514}, !- Handle
  {f6e59268-9216-49ec-af7c-23c6934593b4}, !- Source Object
  3,                                      !- Outlet Port
  {751822fa-d99a-410b-b45b-bcc56a74ed25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {916a3c52-b4c2-47e4-b397-471131f524e1}, !- Handle
  {751822fa-d99a-410b-b45b-bcc56a74ed25}, !- Source Object
  3,                                      !- Outlet Port
  {a1a7f93d-0f26-47ff-8c13-d4e74bbb1ef9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3dda85c3-2b03-400d-9d09-c806a8b7f856}, !- Handle
  {a1a7f93d-0f26-47ff-8c13-d4e74bbb1ef9}, !- Source Object
  3,                                      !- Outlet Port
  {5e816148-a653-4d51-87c4-957abadc9a82}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {f4ec2efd-d4db-4eb0-be53-f9ab9d2678d8}, !- Handle
  Ideal Service Hot Water Heater,         !- Name
  0,                                      !- Tank Volume {m3}
  {566730a2-a912-4e39-8699-79ecacb2cf00}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.22,                                  !- Maximum Temperature Limit {C}
  Modulate,                               !- Heater Control Type
  1000000,                                !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  DistrictHeating,                        !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  20,                                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
  DistrictHeating,                        !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  ,                                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  DistrictHeating,                        !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {6a892baa-ba52-482c-9315-3c366f34f157}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  0,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {79eb3de6-96a0-47f6-8c9f-52376324d606}, !- Use Side Inlet Node Name
  {82f4fbd2-59da-4952-8390-65801989d1a7}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {b6ecfe3e-9ca0-4014-be40-b7ecb662ce57}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {8d0ccfa9-3bf4-4408-9016-bf7ba3d10499}, !- Schedule Type Limits Name
  {790ab14d-a6ea-44ab-ac37-f710a868287e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {790ab14d-a6ea-44ab-ac37-f710a868287e}, !- Handle
  Schedule Day 5,                         !- Name
  {8d0ccfa9-3bf4-4408-9016-bf7ba3d10499}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {566730a2-a912-4e39-8699-79ecacb2cf00}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {8d0ccfa9-3bf4-4408-9016-bf7ba3d10499}, !- Schedule Type Limits Name
  {a3e63c32-90a1-4c7d-b231-f5f68824a22c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a3e63c32-90a1-4c7d-b231-f5f68824a22c}, !- Handle
  Schedule Day 6,                         !- Name
  {8d0ccfa9-3bf4-4408-9016-bf7ba3d10499}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {c2a94d65-b15a-44af-9598-dc5b2eb9eb34}, !- Handle
  {f4ec2efd-d4db-4eb0-be53-f9ab9d2678d8}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {6a892baa-ba52-482c-9315-3c366f34f157}, !- Handle
  22C Ambient Condition,                  !- Name
  {8d0ccfa9-3bf4-4408-9016-bf7ba3d10499}, !- Schedule Type Limits Name
  {da93736c-27b1-4bec-88ac-a523a7f8b6de}; !- Default Day Schedule Name

OS:Schedule:Day,
  {da93736c-27b1-4bec-88ac-a523a7f8b6de}, !- Handle
  Schedule Day 7,                         !- Name
  {8d0ccfa9-3bf4-4408-9016-bf7ba3d10499}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Node,
  {9bbd2f90-64bd-4319-88cd-674d5da9ea78}, !- Handle
  Node 29,                                !- Name
  {82f4fbd2-59da-4952-8390-65801989d1a7}, !- Inlet Port
  {1029181c-e0a7-4c24-a252-486719b896b8}; !- Outlet Port

OS:Connection,
  {79eb3de6-96a0-47f6-8c9f-52376324d606}, !- Handle
  {c54458cd-a9aa-4245-bf4f-323986ce8636}, !- Source Object
  3,                                      !- Outlet Port
  {f4ec2efd-d4db-4eb0-be53-f9ab9d2678d8}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {82f4fbd2-59da-4952-8390-65801989d1a7}, !- Handle
  {f4ec2efd-d4db-4eb0-be53-f9ab9d2678d8}, !- Source Object
  32,                                     !- Outlet Port
  {9bbd2f90-64bd-4319-88cd-674d5da9ea78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1029181c-e0a7-4c24-a252-486719b896b8}, !- Handle
  {9bbd2f90-64bd-4319-88cd-674d5da9ea78}, !- Source Object
  3,                                      !- Outlet Port
  {429ecc9e-dcf6-4ea3-b08d-7bab950a50c0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b8e9b60f-9484-4608-b3fd-35d30806a03a}, !- Handle
  Node 30,                                !- Name
  {e705138d-cb33-4bb9-976f-88e4d7e3f81a}, !- Inlet Port
  {574d9be9-d6b3-4e1b-8161-8392cf07f999}; !- Outlet Port

OS:Connection,
  {d9132d08-cbe8-41cf-bb8b-53722e898ba5}, !- Handle
  {134ff536-722f-470a-b0fb-a92ebf2a7f96}, !- Source Object
  3,                                      !- Outlet Port
  {80fea77d-596e-402a-812f-66491c209baa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e705138d-cb33-4bb9-976f-88e4d7e3f81a}, !- Handle
  {80fea77d-596e-402a-812f-66491c209baa}, !- Source Object
  3,                                      !- Outlet Port
  {b8e9b60f-9484-4608-b3fd-35d30806a03a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {574d9be9-d6b3-4e1b-8161-8392cf07f999}, !- Handle
  {b8e9b60f-9484-4608-b3fd-35d30806a03a}, !- Source Object
  3,                                      !- Outlet Port
  {0c34851a-9239-4623-aea1-7353eb82a597}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a8f75950-57e3-41bf-9e00-35fbf72eb35d}, !- Handle
  Node 31,                                !- Name
  {ca172cd2-bf85-4e3d-a67c-40504f54c878}, !- Inlet Port
  {85f36b28-86d0-4250-b242-8bb268e679de}; !- Outlet Port

OS:Connection,
  {ca172cd2-bf85-4e3d-a67c-40504f54c878}, !- Handle
  {da281469-d7ac-4293-a1b2-f346d5ea390b}, !- Source Object
  4,                                      !- Outlet Port
  {a8f75950-57e3-41bf-9e00-35fbf72eb35d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {34fc0890-2155-44a2-9881-c007671c01c2}, !- Handle
  Node 32,                                !- Name
  {b4199854-ca7d-483d-aaf1-2aed3ac9df10}, !- Inlet Port
  {df06a697-1042-4142-96d9-96ac8730531d}; !- Outlet Port

OS:Connection,
  {85f36b28-86d0-4250-b242-8bb268e679de}, !- Handle
  {a8f75950-57e3-41bf-9e00-35fbf72eb35d}, !- Source Object
  3,                                      !- Outlet Port
  {36b16090-d756-46c2-98c0-34e9ef250719}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4199854-ca7d-483d-aaf1-2aed3ac9df10}, !- Handle
  {36b16090-d756-46c2-98c0-34e9ef250719}, !- Source Object
  3,                                      !- Outlet Port
  {34fc0890-2155-44a2-9881-c007671c01c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df06a697-1042-4142-96d9-96ac8730531d}, !- Handle
  {34fc0890-2155-44a2-9881-c007671c01c2}, !- Source Object
  3,                                      !- Outlet Port
  {0c34851a-9239-4623-aea1-7353eb82a597}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {5986baf8-0871-4b5f-be8e-0207d191edf2}, !- Handle
  Node 33,                                !- Name
  {50c198b6-cacb-4ee3-a8e8-bc6a4abfcae6}, !- Inlet Port
  {4f55600d-6a0c-4b9d-ab8c-1152c1292075}; !- Outlet Port

OS:Connection,
  {50c198b6-cacb-4ee3-a8e8-bc6a4abfcae6}, !- Handle
  {da281469-d7ac-4293-a1b2-f346d5ea390b}, !- Source Object
  5,                                      !- Outlet Port
  {5986baf8-0871-4b5f-be8e-0207d191edf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4afed338-a770-4c45-b9da-024a8e448b83}, !- Handle
  Node 34,                                !- Name
  {dbc070aa-8b94-468a-8332-fa0b8ff6f2e5}, !- Inlet Port
  {aeb4f65b-5e94-4ce5-bc06-a02a556ec84e}; !- Outlet Port

OS:Connection,
  {4f55600d-6a0c-4b9d-ab8c-1152c1292075}, !- Handle
  {5986baf8-0871-4b5f-be8e-0207d191edf2}, !- Source Object
  3,                                      !- Outlet Port
  {f8179529-f614-4961-ad65-821e335cafdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbc070aa-8b94-468a-8332-fa0b8ff6f2e5}, !- Handle
  {f8179529-f614-4961-ad65-821e335cafdb}, !- Source Object
  3,                                      !- Outlet Port
  {4afed338-a770-4c45-b9da-024a8e448b83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aeb4f65b-5e94-4ce5-bc06-a02a556ec84e}, !- Handle
  {4afed338-a770-4c45-b9da-024a8e448b83}, !- Source Object
  3,                                      !- Outlet Port
  {0c34851a-9239-4623-aea1-7353eb82a597}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {89efde89-45b5-4a47-be9a-399b7cad6fb9}, !- Handle
  Node 35,                                !- Name
  {92a2fc32-b766-4dfd-9969-0cbd1491c45e}, !- Inlet Port
  {f1427f44-0ac7-43a5-a5f6-c85b4baa2586}; !- Outlet Port

OS:Connection,
  {92a2fc32-b766-4dfd-9969-0cbd1491c45e}, !- Handle
  {da281469-d7ac-4293-a1b2-f346d5ea390b}, !- Source Object
  6,                                      !- Outlet Port
  {89efde89-45b5-4a47-be9a-399b7cad6fb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f26a5a62-de83-48c9-ad11-d90643a5946f}, !- Handle
  Node 36,                                !- Name
  {414a2eef-ca12-4624-9a5d-dbe5c9d5917a}, !- Inlet Port
  {9da9bb01-bfa1-47e2-b251-5f9a5d3556ef}; !- Outlet Port

OS:Connection,
  {f1427f44-0ac7-43a5-a5f6-c85b4baa2586}, !- Handle
  {89efde89-45b5-4a47-be9a-399b7cad6fb9}, !- Source Object
  3,                                      !- Outlet Port
  {05824beb-1012-4e77-a5cf-8eb3fea5b4e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {414a2eef-ca12-4624-9a5d-dbe5c9d5917a}, !- Handle
  {05824beb-1012-4e77-a5cf-8eb3fea5b4e5}, !- Source Object
  3,                                      !- Outlet Port
  {f26a5a62-de83-48c9-ad11-d90643a5946f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9da9bb01-bfa1-47e2-b251-5f9a5d3556ef}, !- Handle
  {f26a5a62-de83-48c9-ad11-d90643a5946f}, !- Source Object
  3,                                      !- Outlet Port
  {0c34851a-9239-4623-aea1-7353eb82a597}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {01b861cf-6e1d-46c4-962c-e9fcd9b35129}, !- Handle
  Node 37,                                !- Name
  {0506a0a6-2328-4de4-a951-3a23fc36274a}, !- Inlet Port
  {b64598eb-98ba-4096-9943-905b8ccddb27}; !- Outlet Port

OS:Connection,
  {0506a0a6-2328-4de4-a951-3a23fc36274a}, !- Handle
  {da281469-d7ac-4293-a1b2-f346d5ea390b}, !- Source Object
  7,                                      !- Outlet Port
  {01b861cf-6e1d-46c4-962c-e9fcd9b35129}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {309be461-686d-42ca-9190-edee49e15fc3}, !- Handle
  Node 38,                                !- Name
  {3e2cf600-fea4-41da-a107-c7d205fda7f8}, !- Inlet Port
  {48727bf5-166b-4d92-ae8d-d6a1ac39237d}; !- Outlet Port

OS:Connection,
  {b64598eb-98ba-4096-9943-905b8ccddb27}, !- Handle
  {01b861cf-6e1d-46c4-962c-e9fcd9b35129}, !- Source Object
  3,                                      !- Outlet Port
  {e1a46935-87b9-4eec-a24c-537a504bd401}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e2cf600-fea4-41da-a107-c7d205fda7f8}, !- Handle
  {e1a46935-87b9-4eec-a24c-537a504bd401}, !- Source Object
  3,                                      !- Outlet Port
  {309be461-686d-42ca-9190-edee49e15fc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48727bf5-166b-4d92-ae8d-d6a1ac39237d}, !- Handle
  {309be461-686d-42ca-9190-edee49e15fc3}, !- Source Object
  3,                                      !- Outlet Port
  {0c34851a-9239-4623-aea1-7353eb82a597}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {2b62adb0-e7c5-433f-9682-fe6c38463997}, !- Handle
  Node 39,                                !- Name
  {6c462422-d1f6-44cd-beca-51e20bd241a4}, !- Inlet Port
  {995e454f-277c-4a33-9a58-c661483cac43}; !- Outlet Port

OS:Connection,
  {6c462422-d1f6-44cd-beca-51e20bd241a4}, !- Handle
  {da281469-d7ac-4293-a1b2-f346d5ea390b}, !- Source Object
  8,                                      !- Outlet Port
  {2b62adb0-e7c5-433f-9682-fe6c38463997}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {12c5455f-02c9-47f9-8a81-6885391f364f}, !- Handle
  Node 40,                                !- Name
  {4d5b46b7-4643-4058-a707-8ecc890f742d}, !- Inlet Port
  {ff1e9835-5740-4ba7-86c2-1084b7e7eb3b}; !- Outlet Port

OS:Connection,
  {995e454f-277c-4a33-9a58-c661483cac43}, !- Handle
  {2b62adb0-e7c5-433f-9682-fe6c38463997}, !- Source Object
  3,                                      !- Outlet Port
  {69a9b53a-ee7c-49e6-8c1d-2da278c621fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d5b46b7-4643-4058-a707-8ecc890f742d}, !- Handle
  {69a9b53a-ee7c-49e6-8c1d-2da278c621fe}, !- Source Object
  3,                                      !- Outlet Port
  {12c5455f-02c9-47f9-8a81-6885391f364f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff1e9835-5740-4ba7-86c2-1084b7e7eb3b}, !- Handle
  {12c5455f-02c9-47f9-8a81-6885391f364f}, !- Source Object
  3,                                      !- Outlet Port
  {0c34851a-9239-4623-aea1-7353eb82a597}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {01ff854c-d033-47bb-b22c-5484f98b55eb}, !- Handle
  Node 41,                                !- Name
  {da3cfeb7-03cb-4b27-9f1e-c0e5848c717d}, !- Inlet Port
  {f6a3a3da-fc25-492a-9877-dcb506ab239d}; !- Outlet Port

OS:Connection,
  {da3cfeb7-03cb-4b27-9f1e-c0e5848c717d}, !- Handle
  {da281469-d7ac-4293-a1b2-f346d5ea390b}, !- Source Object
  9,                                      !- Outlet Port
  {01ff854c-d033-47bb-b22c-5484f98b55eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1c5639c0-f594-47ab-bc97-78ea82c82d63}, !- Handle
  Node 42,                                !- Name
  {e7f936fd-0d80-43a6-95ac-90f7f7276aa0}, !- Inlet Port
  {293ea811-27df-4946-aa70-3995ef66be04}; !- Outlet Port

OS:Connection,
  {f6a3a3da-fc25-492a-9877-dcb506ab239d}, !- Handle
  {01ff854c-d033-47bb-b22c-5484f98b55eb}, !- Source Object
  3,                                      !- Outlet Port
  {4e3a8c53-9e7e-44b9-90b9-6813efdbc1fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7f936fd-0d80-43a6-95ac-90f7f7276aa0}, !- Handle
  {4e3a8c53-9e7e-44b9-90b9-6813efdbc1fc}, !- Source Object
  3,                                      !- Outlet Port
  {1c5639c0-f594-47ab-bc97-78ea82c82d63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {293ea811-27df-4946-aa70-3995ef66be04}, !- Handle
  {1c5639c0-f594-47ab-bc97-78ea82c82d63}, !- Source Object
  3,                                      !- Outlet Port
  {0c34851a-9239-4623-aea1-7353eb82a597}, !- Target Object
  9;                                      !- Inlet Port

