
OS:Version,
  {3a22b962-696a-4e90-b153-4eff5c35711e}, !- Handle
  3.3.0;                                  !- Version Identifier

OS:Building,
  {1cff9464-2d09-491c-8c6a-7f12bbeb8392}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {51986e22-c6c0-468c-99a1-abac8835c7db}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  MediumOffice;                           !- Standards Building Type

OS:Facility,
  {1379134a-02ca-4dc5-82f7-6cf81fc8375f}; !- Handle

OS:Site,
  {9f1071be-fcda-4cfd-87aa-bed9164ebda0}, !- Handle
  Site 1,                                 !- Name
  ,                                       !- Latitude {deg}
  ,                                       !- Longitude {deg}
  ,                                       !- Time Zone {hr}
  ,                                       !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {c95f4c99-5d8f-4ada-94ba-a6e9bd709d5d}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  FullExteriorWithReflections;            !- Solar Distribution

OS:Sizing:Parameters,
  {ecce6568-d65a-490f-9caf-8697d0c8cf1c}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {ea861c83-5b7e-4f59-9bf1-2a6b558e4dfb}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {2cd4b553-b9fd-425c-b677-05330384649d}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  30,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {d73a549c-171a-4015-9eaf-76d81acb1c97}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {8f6beabe-75d9-4970-8108-612b66b92c80}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  1,                                      !- End Month
  7,                                      !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {6f2cdae8-559b-4ec0-9a32-5fd23f138f8f}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {71841ad1-a762-47e2-978f-00ca6b1a6918}, !- Handle
  Boston Logan IntL Arpt,                 !- City
  MA,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725090,                                 !- WMO Number
  42.37,                                  !- Latitude {deg}
  -71.02,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  6,                                      !- Elevation {m}
  C:/Users/chris/ladybug_tools/resources/weather/USA_MA_Boston-Logan.Intl.AP.725090_TMY3/USA_MA_Boston-Logan.Intl.AP.725090_TMY3.epw, !- Url
  B65824C3;                               !- Checksum

OS:ScheduleTypeLimits,
  {62dea9ff-e887-4a33-b773-974eaa7b1a37}, !- Handle
  Temperature,                            !- Name
  -273.15,                                !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {09f52c6f-7265-4a15-b878-18a2a78dc75d}, !- Handle
  Activity Level,                         !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ScheduleTypeLimits,
  {56de2446-085a-40b4-878a-0e9bea4603ab}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:YearDescription,
  {12aea45d-d30b-4281-9091-3325730dc946}, !- Handle
  ,                                       !- Calendar Year
  Sunday,                                 !- Day of Week for Start Day
  No;                                     !- Is Leap Year

OS:Schedule:Ruleset,
  {b33d7f19-8b19-419f-8c1b-a8e135e61957}, !- Handle
  OfficeLarge BLDG_OCC_SCH,               !- Name
  {56de2446-085a-40b4-878a-0e9bea4603ab}, !- Schedule Type Limits Name
  {a06836e8-56b7-49ea-8097-7b714e526316}, !- Default Day Schedule Name
  {890af726-abf2-4234-934b-bd11ea6638ab}, !- Summer Design Day Schedule Name
  {0c1213ec-1e89-43c1-a904-6a8adc1660e1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a06836e8-56b7-49ea-8097-7b714e526316}, !- Handle
  OfficeLarge BLDG_OCC_SCH_Default,       !- Name
  {56de2446-085a-40b4-878a-0e9bea4603ab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b5cd2289-cd31-4d35-81ac-0649f99711c3}, !- Handle
  OfficeLarge BLDG_OCC_SCH_SmrDsn,        !- Name
  {56de2446-085a-40b4-878a-0e9bea4603ab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {a516d041-b1e6-465e-b57b-77659868ac39}, !- Handle
  OfficeLarge BLDG_OCC_SCH_WntrDsn,       !- Name
  {56de2446-085a-40b4-878a-0e9bea4603ab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {47b662f9-fe28-4dc1-b359-c88960ad2a9e}, !- Handle
  OfficeLarge BLDG_OCC_SCH_Sat,           !- Name
  {56de2446-085a-40b4-878a-0e9bea4603ab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Day,
  {b55742b1-968e-43de-b143-130a86822b70}, !- Handle
  OfficeLarge BLDG_OCC_SCH_Wkdy,          !- Name
  {56de2446-085a-40b4-878a-0e9bea4603ab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {890af726-abf2-4234-934b-bd11ea6638ab}, !- Handle
  OfficeLarge BLDG_OCC_SCH_SmrDsn 1,      !- Name
  {56de2446-085a-40b4-878a-0e9bea4603ab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {0c1213ec-1e89-43c1-a904-6a8adc1660e1}, !- Handle
  OfficeLarge BLDG_OCC_SCH_WntrDsn 1,     !- Name
  {56de2446-085a-40b4-878a-0e9bea4603ab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b74f9623-aa08-48d9-a21b-5418c375faa0}, !- Handle
  Schedule Rule 1,                        !- Name
  {b33d7f19-8b19-419f-8c1b-a8e135e61957}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {50c57fa7-caf0-452a-ad92-13f85be62272}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {50c57fa7-caf0-452a-ad92-13f85be62272}, !- Handle
  Schedule Day 1,                         !- Name
  {56de2446-085a-40b4-878a-0e9bea4603ab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Rule,
  {5e8b2ec7-5c10-493b-84d7-d9f6ceea091e}, !- Handle
  Schedule Rule 2,                        !- Name
  {b33d7f19-8b19-419f-8c1b-a8e135e61957}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e775850e-926e-4706-b64f-7ed7e05a76d2}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e775850e-926e-4706-b64f-7ed7e05a76d2}, !- Handle
  Schedule Day 2,                         !- Name
  {56de2446-085a-40b4-878a-0e9bea4603ab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Ruleset,
  {284f9599-e5ce-4b41-a208-929c9aced4bb}, !- Handle
  OfficeLarge CLGSETP_SCH_NO_SETBACK,     !- Name
  {62dea9ff-e887-4a33-b773-974eaa7b1a37}, !- Schedule Type Limits Name
  {d10db1a6-980c-4e49-91b4-5f2fa0d0c016}, !- Default Day Schedule Name
  {7502ba24-735e-4b58-ae57-1fab0d1723a5}, !- Summer Design Day Schedule Name
  {9540c329-62e5-4036-bab5-129828ddc522}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d10db1a6-980c-4e49-91b4-5f2fa0d0c016}, !- Handle
  OfficeLarge CLGSETP_SCH_NO_SETBACK_Default, !- Name
  {62dea9ff-e887-4a33-b773-974eaa7b1a37}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Day,
  {10190f9c-6cc4-44f9-bfbe-7dd2bbd0f320}, !- Handle
  OfficeLarge CLGSETP_SCH_NO_SETBACK_SmrDsn, !- Name
  {62dea9ff-e887-4a33-b773-974eaa7b1a37}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.7,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:Schedule:Day,
  {5203445a-fc4e-4f87-ac16-6bed65aab42c}, !- Handle
  OfficeLarge CLGSETP_SCH_NO_SETBACK_WntrDsn, !- Name
  {62dea9ff-e887-4a33-b773-974eaa7b1a37}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Day,
  {f69710d1-c478-4dcb-a2f7-88448b650963}, !- Handle
  OfficeLarge CLGSETP_SCH_NO_SETBACK_Sat|Wkdy, !- Name
  {62dea9ff-e887-4a33-b773-974eaa7b1a37}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Day,
  {7502ba24-735e-4b58-ae57-1fab0d1723a5}, !- Handle
  OfficeLarge CLGSETP_SCH_NO_SETBACK_SmrDsn 1, !- Name
  {62dea9ff-e887-4a33-b773-974eaa7b1a37}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.7,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:Schedule:Day,
  {9540c329-62e5-4036-bab5-129828ddc522}, !- Handle
  OfficeLarge CLGSETP_SCH_NO_SETBACK_WntrDsn 1, !- Name
  {62dea9ff-e887-4a33-b773-974eaa7b1a37}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {f8336ade-13da-43c4-8419-67efdc71606b}, !- Handle
  Schedule Rule 3,                        !- Name
  {284f9599-e5ce-4b41-a208-929c9aced4bb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cd213f69-a5d7-48d8-ac24-f4544504a537}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cd213f69-a5d7-48d8-ac24-f4544504a537}, !- Handle
  Schedule Day 3,                         !- Name
  {62dea9ff-e887-4a33-b773-974eaa7b1a37}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {ea243c9c-4af7-40e7-8e94-54e3ad2157a1}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH_2013,        !- Name
  {56de2446-085a-40b4-878a-0e9bea4603ab}, !- Schedule Type Limits Name
  {3c4dcf40-025a-4088-a74a-a450033eb11a}, !- Default Day Schedule Name
  {b052f795-4482-4bf8-be1b-6686c3b85b21}, !- Summer Design Day Schedule Name
  {59a1d2e3-00a1-41fb-a008-3675d8250b59}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3c4dcf40-025a-4088-a74a-a450033eb11a}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH_2013_Default, !- Name
  {56de2446-085a-40b4-878a-0e9bea4603ab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.045280057,                            !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {aae8db7a-73b2-4147-a32e-282fa312896b}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH_2013_SmrDsn, !- Name
  {56de2446-085a-40b4-878a-0e9bea4603ab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cc8cd40f-9f9d-4777-86dc-baea28c27840}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH_2013_WntrDsn, !- Name
  {56de2446-085a-40b4-878a-0e9bea4603ab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e9d49c52-b171-4980-8d9f-772caf3bbc82}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH_2013_Sat,    !- Name
  {56de2446-085a-40b4-878a-0e9bea4603ab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.090560114,                            !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.271680342,                            !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.135840171,                            !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.045280057,                            !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Day,
  {a37aedbd-4007-4be2-829c-067c6f98ec36}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH_2013_Wkdy,   !- Name
  {56de2446-085a-40b4-878a-0e9bea4603ab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.090560114,                            !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.271680342,                            !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.815041026,                            !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.45280057,                             !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.271680342,                            !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.181120228,                            !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.090560114,                            !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.045280057;                            !- Value Until Time 10

OS:Schedule:Day,
  {b052f795-4482-4bf8-be1b-6686c3b85b21}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH_2013_SmrDsn 1, !- Name
  {56de2446-085a-40b4-878a-0e9bea4603ab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {59a1d2e3-00a1-41fb-a008-3675d8250b59}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH_2013_WntrDsn 1, !- Name
  {56de2446-085a-40b4-878a-0e9bea4603ab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1f4ece00-49cc-4568-82e9-4ccdd3cd0274}, !- Handle
  Schedule Rule 4,                        !- Name
  {ea243c9c-4af7-40e7-8e94-54e3ad2157a1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3ca7ee21-e1a2-4b96-a60e-53b344589e12}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3ca7ee21-e1a2-4b96-a60e-53b344589e12}, !- Handle
  Schedule Day 4,                         !- Name
  {56de2446-085a-40b4-878a-0e9bea4603ab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.090560114,                            !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.271680342,                            !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.135840171,                            !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.045280057,                            !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {53592837-715f-4dd9-85c9-e207d86559a5}, !- Handle
  Schedule Rule 5,                        !- Name
  {ea243c9c-4af7-40e7-8e94-54e3ad2157a1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {df4dc930-9c61-440f-8ac5-ad4f54529be1}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {df4dc930-9c61-440f-8ac5-ad4f54529be1}, !- Handle
  Schedule Day 5,                         !- Name
  {56de2446-085a-40b4-878a-0e9bea4603ab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.090560114,                            !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.271680342,                            !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.815041026,                            !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.45280057,                             !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.271680342,                            !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.181120228,                            !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.090560114,                            !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.045280057;                            !- Value Until Time 10

OS:Schedule:Ruleset,
  {0187fd77-79c7-44c0-8e39-31a78fd6bf67}, !- Handle
  OfficeLarge INFIL_SCH_PNNL,             !- Name
  {56de2446-085a-40b4-878a-0e9bea4603ab}, !- Schedule Type Limits Name
  {38e7058c-ba77-40c8-aed3-a563c515e7b2}, !- Default Day Schedule Name
  {4d982fa5-0d2c-429f-a275-a4f80a8d8682}, !- Summer Design Day Schedule Name
  {55c33673-9611-4239-bfc2-4b960cdbe61b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {38e7058c-ba77-40c8-aed3-a563c515e7b2}, !- Handle
  OfficeLarge INFIL_SCH_PNNL_Default,     !- Name
  {56de2446-085a-40b4-878a-0e9bea4603ab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1cd06c65-ee01-4096-94ba-d57d43787b81}, !- Handle
  OfficeLarge INFIL_SCH_PNNL_SmrDsn,      !- Name
  {56de2446-085a-40b4-878a-0e9bea4603ab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {6fe0a457-0f0b-4b19-bd26-f22c003a7d0c}, !- Handle
  OfficeLarge INFIL_SCH_PNNL_WntrDsn,     !- Name
  {56de2446-085a-40b4-878a-0e9bea4603ab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {2d1789be-0de4-44c0-97ee-f9ad8867d473}, !- Handle
  OfficeLarge INFIL_SCH_PNNL_Wkdy,        !- Name
  {56de2446-085a-40b4-878a-0e9bea4603ab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {002f5a92-6813-4d85-b063-47e6c86634f4}, !- Handle
  OfficeLarge INFIL_SCH_PNNL_Sat,         !- Name
  {56de2446-085a-40b4-878a-0e9bea4603ab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {4d982fa5-0d2c-429f-a275-a4f80a8d8682}, !- Handle
  OfficeLarge INFIL_SCH_PNNL_SmrDsn 1,    !- Name
  {56de2446-085a-40b4-878a-0e9bea4603ab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {55c33673-9611-4239-bfc2-4b960cdbe61b}, !- Handle
  OfficeLarge INFIL_SCH_PNNL_WntrDsn 1,   !- Name
  {56de2446-085a-40b4-878a-0e9bea4603ab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {07883f06-8b5c-4d75-bc30-a558bff6456f}, !- Handle
  Schedule Rule 6,                        !- Name
  {0187fd77-79c7-44c0-8e39-31a78fd6bf67}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2fa7d016-e2c2-495c-8354-2f4d22e4860a}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2fa7d016-e2c2-495c-8354-2f4d22e4860a}, !- Handle
  Schedule Day 6,                         !- Name
  {56de2446-085a-40b4-878a-0e9bea4603ab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d5c4c134-5e1d-4e9a-8ade-d0aa107dc523}, !- Handle
  Schedule Rule 7,                        !- Name
  {0187fd77-79c7-44c0-8e39-31a78fd6bf67}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3fe7f2fc-26d0-4fce-9c12-77ec1ba5f161}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3fe7f2fc-26d0-4fce-9c12-77ec1ba5f161}, !- Handle
  Schedule Day 7,                         !- Name
  {56de2446-085a-40b4-878a-0e9bea4603ab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {8f6bf948-d5ff-4768-b3c9-e6f2f8869753}, !- Handle
  OfficeMedium ACTIVITY_SCH,              !- Name
  {09f52c6f-7265-4a15-b878-18a2a78dc75d}, !- Schedule Type Limits Name
  {fa3d750e-8bbb-4365-9a4c-e0c41333751b}, !- Default Day Schedule Name
  {bf2c305f-0aeb-4835-a668-4edd3bfe7434}, !- Summer Design Day Schedule Name
  {acfa2041-8c87-42e0-8539-7d54d2accf12}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fa3d750e-8bbb-4365-9a4c-e0c41333751b}, !- Handle
  OfficeMedium ACTIVITY_SCH_Default,      !- Name
  {09f52c6f-7265-4a15-b878-18a2a78dc75d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {b7e43af8-0ec8-4bf6-a7a0-4ffbf9bde999}, !- Handle
  OfficeMedium ACTIVITY_SCH_SmrDsn,       !- Name
  {09f52c6f-7265-4a15-b878-18a2a78dc75d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {96a659af-5fca-418c-ac5d-fec993214dd7}, !- Handle
  OfficeMedium ACTIVITY_SCH_WntrDsn,      !- Name
  {09f52c6f-7265-4a15-b878-18a2a78dc75d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {bf2c305f-0aeb-4835-a668-4edd3bfe7434}, !- Handle
  OfficeMedium ACTIVITY_SCH_SmrDsn 1,     !- Name
  {09f52c6f-7265-4a15-b878-18a2a78dc75d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {acfa2041-8c87-42e0-8539-7d54d2accf12}, !- Handle
  OfficeMedium ACTIVITY_SCH_WntrDsn 1,    !- Name
  {09f52c6f-7265-4a15-b878-18a2a78dc75d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c1e4bd63-a3ac-46da-bea3-84357fd52a99}, !- Handle
  OfficeLarge BLDG_EQUIP_SCH,             !- Name
  {56de2446-085a-40b4-878a-0e9bea4603ab}, !- Schedule Type Limits Name
  {6aa049b4-3622-4cae-bcc2-71d2411d164f}, !- Default Day Schedule Name
  {ecb9deaf-3c4c-47fc-8ae9-d4ec5f6ff713}, !- Summer Design Day Schedule Name
  {a26e4fa6-ac7e-4a6d-8284-a3ea09d020cd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6aa049b4-3622-4cae-bcc2-71d2411d164f}, !- Handle
  OfficeLarge BLDG_EQUIP_SCH_Default,     !- Name
  {56de2446-085a-40b4-878a-0e9bea4603ab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Schedule:Day,
  {2143f08b-0561-4bc8-a527-b5f799baa8e8}, !- Handle
  OfficeLarge BLDG_EQUIP_SCH_SmrDsn,      !- Name
  {56de2446-085a-40b4-878a-0e9bea4603ab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e6ecb8f5-6664-4c22-9fce-4d11f5b63689}, !- Handle
  OfficeLarge BLDG_EQUIP_SCH_WntrDsn,     !- Name
  {56de2446-085a-40b4-878a-0e9bea4603ab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {37ae0ced-ad0c-404d-aaae-8f8bda1b4b8d}, !- Handle
  OfficeLarge BLDG_EQUIP_SCH_Sat,         !- Name
  {56de2446-085a-40b4-878a-0e9bea4603ab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3;                                    !- Value Until Time 5

OS:Schedule:Day,
  {5377b972-5082-48f6-be67-012629b9b248}, !- Handle
  OfficeLarge BLDG_EQUIP_SCH_Wkdy,        !- Name
  {56de2446-085a-40b4-878a-0e9bea4603ab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4;                                    !- Value Until Time 6

OS:Schedule:Day,
  {ecb9deaf-3c4c-47fc-8ae9-d4ec5f6ff713}, !- Handle
  OfficeLarge BLDG_EQUIP_SCH_SmrDsn 1,    !- Name
  {56de2446-085a-40b4-878a-0e9bea4603ab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a26e4fa6-ac7e-4a6d-8284-a3ea09d020cd}, !- Handle
  OfficeLarge BLDG_EQUIP_SCH_WntrDsn 1,   !- Name
  {56de2446-085a-40b4-878a-0e9bea4603ab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0a04e1cd-ea94-418c-ad19-1d80b125d057}, !- Handle
  Schedule Rule 8,                        !- Name
  {c1e4bd63-a3ac-46da-bea3-84357fd52a99}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f5e1c864-2df1-4e18-9ec2-a6a3cad927ed}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f5e1c864-2df1-4e18-9ec2-a6a3cad927ed}, !- Handle
  Schedule Day 8,                         !- Name
  {56de2446-085a-40b4-878a-0e9bea4603ab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {61b24bcf-67f9-4bba-92ee-65fa63758843}, !- Handle
  Schedule Rule 9,                        !- Name
  {c1e4bd63-a3ac-46da-bea3-84357fd52a99}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {77cdd98b-30fe-40e9-a468-e00f9b676ff6}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {77cdd98b-30fe-40e9-a468-e00f9b676ff6}, !- Handle
  Schedule Day 9,                         !- Name
  {56de2446-085a-40b4-878a-0e9bea4603ab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4;                                    !- Value Until Time 6

OS:Schedule:Ruleset,
  {63e48ceb-816b-4050-b889-6913e57a9c20}, !- Handle
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Name
  {62dea9ff-e887-4a33-b773-974eaa7b1a37}, !- Schedule Type Limits Name
  {0126a629-5699-447a-93c2-ca9e0c6ff54c}, !- Default Day Schedule Name
  {eac87132-2ecc-4c9e-9fdb-0ff5f929bb60}, !- Summer Design Day Schedule Name
  {d2b6f87f-7614-4282-8396-e57347a14088}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0126a629-5699-447a-93c2-ca9e0c6ff54c}, !- Handle
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM_Default, !- Name
  {62dea9ff-e887-4a33-b773-974eaa7b1a37}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {3f6982ad-61e6-4b2b-8f8b-f8a474d12c78}, !- Handle
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM_SmrDsn, !- Name
  {62dea9ff-e887-4a33-b773-974eaa7b1a37}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {6ffcffc4-c969-4d4f-8c6a-a60afe639c15}, !- Handle
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM_WntrDsn, !- Name
  {62dea9ff-e887-4a33-b773-974eaa7b1a37}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.6,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  19.6,                                   !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Day,
  {3e1a8f18-a185-4875-a134-d26bdaaa036a}, !- Handle
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM_Sat, !- Name
  {62dea9ff-e887-4a33-b773-974eaa7b1a37}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Day,
  {d53fad72-0987-488a-bc4a-ae08701cf8a3}, !- Handle
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM_Wkdy, !- Name
  {62dea9ff-e887-4a33-b773-974eaa7b1a37}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Day,
  {eac87132-2ecc-4c9e-9fdb-0ff5f929bb60}, !- Handle
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM_SmrDsn 1, !- Name
  {62dea9ff-e887-4a33-b773-974eaa7b1a37}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {d2b6f87f-7614-4282-8396-e57347a14088}, !- Handle
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM_WntrDsn 1, !- Name
  {62dea9ff-e887-4a33-b773-974eaa7b1a37}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.6,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  19.6,                                   !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {dd8141f7-b76a-48c8-8bc9-1ddb3644fd06}, !- Handle
  Schedule Rule 10,                       !- Name
  {63e48ceb-816b-4050-b889-6913e57a9c20}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1926d5e1-2827-4012-9e7a-0fe2df6e08bf}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1926d5e1-2827-4012-9e7a-0fe2df6e08bf}, !- Handle
  Schedule Day 10,                        !- Name
  {62dea9ff-e887-4a33-b773-974eaa7b1a37}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {02f68453-1de9-4695-b91d-421ac0a86961}, !- Handle
  Schedule Rule 11,                       !- Name
  {63e48ceb-816b-4050-b889-6913e57a9c20}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6f98b878-8a9a-4ce8-bfb8-63e9f9b60554}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6f98b878-8a9a-4ce8-bfb8-63e9f9b60554}, !- Handle
  Schedule Day 11,                        !- Name
  {62dea9ff-e887-4a33-b773-974eaa7b1a37}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Material:NoMass,
  {ca675a41-1acf-4dda-bfa8-0d1f479484de}, !- Handle
  Typical Insulation-R4,                  !- Name
  MediumSmooth,                           !- Roughness
  0.704440735239539,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:Glazing,
  {db5701bd-fbc4-4e22-a97a-4a9f4313047f}, !- Handle
  Glass_2052_LayerAvg,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00837,                                !- Thickness {m}
  0.507767,                               !- Solar Transmittance at Normal Incidence
  0.05422805,                             !- Front Side Solar Reflectance at Normal Incidence
  0.05449309,                             !- Back Side Solar Reflectance at Normal Incidence
  0.586833,                               !- Visible Transmittance at Normal Incidence
  0.05805,                                !- Front Side Visible Reflectance at Normal Incidence
  0.058397,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999331244337846,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Material:NoMass,
  {b286a7d1-a957-4216-941a-fb41b7db6cd2}, !- Handle
  Typical Insulation-R7,                  !- Name
  MediumSmooth,                           !- Roughness
  1.23277128666919,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {a0f6bef6-48b6-4775-80e0-cb97ab2a0cbc}, !- Handle
  Typical Insulation-R2,                  !- Name
  MediumSmooth,                           !- Roughness
  0.35222036761977,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {cb15ca45-792d-4212-a7d6-8532c1a5a078}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2497187436177,                       !- Conductivity {W/m-K}
  7824.01788948971,                       !- Density {kg/m3}
  499.67760800731,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {7e0b9e14-3185-489e-b152-77ff380c5171}, !- Handle
  Typical Insulation-R24,                 !- Name
  MediumSmooth,                           !- Roughness
  4.22664441143724,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:Glazing,
  {44fae2fe-28cb-4024-a1a0-11bd54dcd2ad}, !- Handle
  Glass_2027F_LayerAvg,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00399999999999998,                    !- Thickness {m}
  0.369744,                               !- Solar Transmittance at Normal Incidence
  0.4700695,                              !- Front Side Solar Reflectance at Normal Incidence
  0.340935,                               !- Back Side Solar Reflectance at Normal Incidence
  0.765222,                               !- Visible Transmittance at Normal Incidence
  0.0546,                                 !- Front Side Visible Reflectance at Normal Incidence
  0.073741,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.03675,                                !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999331244337846,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Material,
  {2d76e42a-e7ab-4a7c-9368-37df89ccc1b7}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2497187436178,                       !- Conductivity {W/m-K}
  7824.01788948971,                       !- Density {kg/m3}
  499.677608007314,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {5422bd6b-443c-4e3f-87ef-c6eec2a15429}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159892999094055,                      !- Conductivity {W/m-K}
  800.001829191177,                       !- Density {kg/m3}
  1089.29718545594,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {2a2c4099-c216-48b0-85bc-1dc8a9cc9a58}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.71951849592325,                       !- Conductivity {W/m-K}
  1856.00424372353,                       !- Density {kg/m3}
  839.458381452284,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {14335677-0fff-4c44-9464-6716d599f203}, !- Handle
  Typical Insulation-R31,                 !- Name
  MediumSmooth,                           !- Roughness
  5.45941569810643,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {60e22284-6d2f-41e0-a81c-f5890c5089cd}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.32511322999199,                       !- Conductivity {W/m-K}
  1842.00421171268,                       !- Density {kg/m3}
  911.411957005339,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:Glazing,
  {41e7cc3f-9de0-4afe-81f1-c9cff6d669fa}, !- Handle
  REF D CLEAR 6MM,                        !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.429,                                  !- Solar Transmittance at Normal Incidence
  0.308,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.379,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.334,                                  !- Visible Transmittance at Normal Incidence
  0.453,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.505,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.82,                                   !- Back Side Infrared Hemispherical Emissivity
  0.899398119904063,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {af97666d-b05a-4653-9e6c-064f03f03681}, !- Handle
  Gap_1_W_0_0038,                         !- Name
  Air,                                    !- Gas Type
  0.00379999999999999;                    !- Thickness {m}

OS:WindowMaterial:Glazing,
  {25d43c1c-95e1-4919-a092-72b60dbb412f}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.899398119904063,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Material,
  {079cd8c2-32c5-4c5e-a36f-2e70defd4eeb}, !- Handle
  8 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.30845517442043,                       !- Conductivity {W/m-K}
  2322.00530922738,                       !- Density {kg/m3}
  831.463539724167,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {a125855b-1901-49d9-aa24-ee5f4715270b}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.159892999094056,                      !- Conductivity {W/m-K}
  1121.29256381722,                       !- Density {kg/m3}
  1459.05861538136,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {8c5fc2a2-f848-4ebb-88ba-6af539d2f4e6}, !- Handle
  Typical Insulation-R17,                 !- Name
  MediumSmooth,                           !- Roughness
  2.99387312476804,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:Glazing,
  {02abf3e6-97c2-4f30-99ca-64a323fb3072}, !- Handle
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  0.899398119904063,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Material:NoMass,
  {ed6aa6d7-31bd-4d7c-b52e-df9cb36a6d18}, !- Handle
  Typical Carpet Pad,                     !- Name
  VeryRough,                              !- Roughness
  0.2164799871521,                        !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:WindowMaterial:Gas,
  {32293169-1c79-42e5-8fa6-89c1589f86ee}, !- Handle
  AIR 13MM,                               !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:Construction,
  {6d6e79a5-fea0-48f4-9d48-9982fc4f35fd}, !- Handle
  Typical Insulated Steel Framed Exterior Wall-R19, !- Name
  ,                                       !- Surface Rendering Name
  {2a2c4099-c216-48b0-85bc-1dc8a9cc9a58}, !- Layer 1
  {5422bd6b-443c-4e3f-87ef-c6eec2a15429}, !- Layer 2
  {8c5fc2a2-f848-4ebb-88ba-6af539d2f4e6}, !- Layer 3
  {5422bd6b-443c-4e3f-87ef-c6eec2a15429}; !- Layer 4

OS:Construction,
  {1191c1e3-4b24-4ec8-95d9-9ec16e18c01d}, !- Handle
  U 0.44 SHGC 0.26 Dbl Ref-B-H Clr 6mm/13mm Air, !- Name
  ,                                       !- Surface Rendering Name
  {02abf3e6-97c2-4f30-99ca-64a323fb3072}, !- Layer 1
  {32293169-1c79-42e5-8fa6-89c1589f86ee}, !- Layer 2
  {25d43c1c-95e1-4919-a092-72b60dbb412f}; !- Layer 3

OS:Construction,
  {6013f5a8-ea64-4bbf-bad2-aa1d8f29b76f}, !- Handle
  Typical Insulated Carpeted 8in Slab Floor-R5, !- Name
  ,                                       !- Surface Rendering Name
  {ca675a41-1acf-4dda-bfa8-0d1f479484de}, !- Layer 1
  {079cd8c2-32c5-4c5e-a36f-2e70defd4eeb}, !- Layer 2
  {ed6aa6d7-31bd-4d7c-b52e-df9cb36a6d18}; !- Layer 3

OS:Construction,
  {ba24e55f-5832-49c5-9f75-c7c37a501406}, !- Handle
  Typical Overhead Door-R2,               !- Name
  ,                                       !- Surface Rendering Name
  {a0f6bef6-48b6-4775-80e0-cb97ab2a0cbc}; !- Layer 1

OS:Construction,
  {436c65f3-fe01-4ba2-a2ea-122780b3d728}, !- Handle
  Typical IEAD Roof-R32,                  !- Name
  ,                                       !- Surface Rendering Name
  {a125855b-1901-49d9-aa24-ee5f4715270b}, !- Layer 1
  {14335677-0fff-4c44-9464-6716d599f203}, !- Layer 2
  {cb15ca45-792d-4212-a7d6-8532c1a5a078}; !- Layer 3

OS:Construction,
  {e93edb8a-6bc2-4b7f-b96b-5d125a50cc2f}, !- Handle
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Name
  ,                                       !- Surface Rendering Name
  {41e7cc3f-9de0-4afe-81f1-c9cff6d669fa}, !- Layer 1
  {32293169-1c79-42e5-8fa6-89c1589f86ee}, !- Layer 2
  {25d43c1c-95e1-4919-a092-72b60dbb412f}; !- Layer 3

OS:Construction,
  {7e4053a3-3c35-4b0d-8351-52ef4893cf48}, !- Handle
  Typical Insulated Basement Mass Wall-R8, !- Name
  ,                                       !- Surface Rendering Name
  {b286a7d1-a957-4216-941a-fb41b7db6cd2}, !- Layer 1
  {60e22284-6d2f-41e0-a81c-f5890c5089cd}; !- Layer 2

OS:Construction,
  {fc772731-ac91-4aff-bed2-e8a729bd26d3}, !- Handle
  Window_U_0.50_SHGC_0.40_Skylight_Frame_Width_0.430_in, !- Name
  ,                                       !- Surface Rendering Name
  {db5701bd-fbc4-4e22-a97a-4a9f4313047f}, !- Layer 1
  {af97666d-b05a-4653-9e6c-064f03f03681}, !- Layer 2
  {44fae2fe-28cb-4024-a1a0-11bd54dcd2ad}; !- Layer 3

OS:Construction,
  {d4653f45-0c4d-4273-b3a7-9442be7ae99b}, !- Handle
  Typical Insulated Metal Door-R2,        !- Name
  ,                                       !- Surface Rendering Name
  {2d76e42a-e7ab-4a7c-9368-37df89ccc1b7}, !- Layer 1
  {a0f6bef6-48b6-4775-80e0-cb97ab2a0cbc}; !- Layer 2

OS:Construction,
  {44e2342e-3d6d-475b-b2f1-b32b32a53780}, !- Handle
  Typical Insulated Steel Framed Exterior Floor-R27, !- Name
  ,                                       !- Surface Rendering Name
  {2a2c4099-c216-48b0-85bc-1dc8a9cc9a58}, !- Layer 1
  {5422bd6b-443c-4e3f-87ef-c6eec2a15429}, !- Layer 2
  {7e0b9e14-3185-489e-b152-77ff380c5171}, !- Layer 3
  {5422bd6b-443c-4e3f-87ef-c6eec2a15429}, !- Layer 4
  {ed6aa6d7-31bd-4d7c-b52e-df9cb36a6d18}; !- Layer 5

OS:DefaultConstructionSet,
  {6170a9da-c212-492d-9173-3f94ebe4d711}, !- Handle
  2013::ClimateZone5::SteelFramed,        !- Name
  {bf7934bb-6fd1-4846-b10e-c20fe65bd339}, !- Default Exterior Surface Constructions Name
  {35b51eca-a9e1-40ec-bc06-5b8458c9f60c}, !- Default Interior Surface Constructions Name
  {3e99d4ab-4d3a-47b2-97e9-541cd89c6392}, !- Default Ground Contact Surface Constructions Name
  {296e9396-5ffd-44fe-9f8c-e195f1646b9f}, !- Default Exterior SubSurface Constructions Name
  {4ab15181-928f-4dca-88ec-bf62958dbef4}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {35b51eca-a9e1-40ec-bc06-5b8458c9f60c}, !- Handle
  Default Surface Constructions 1,        !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {bf7934bb-6fd1-4846-b10e-c20fe65bd339}, !- Handle
  Default Surface Constructions 2,        !- Name
  {44e2342e-3d6d-475b-b2f1-b32b32a53780}, !- Floor Construction Name
  {6d6e79a5-fea0-48f4-9d48-9982fc4f35fd}, !- Wall Construction Name
  {436c65f3-fe01-4ba2-a2ea-122780b3d728}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {3e99d4ab-4d3a-47b2-97e9-541cd89c6392}, !- Handle
  Default Surface Constructions 3,        !- Name
  {6013f5a8-ea64-4bbf-bad2-aa1d8f29b76f}, !- Floor Construction Name
  {7e4053a3-3c35-4b0d-8351-52ef4893cf48}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {4ab15181-928f-4dca-88ec-bf62958dbef4}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {296e9396-5ffd-44fe-9f8c-e195f1646b9f}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {e93edb8a-6bc2-4b7f-b96b-5d125a50cc2f}, !- Fixed Window Construction Name
  {e93edb8a-6bc2-4b7f-b96b-5d125a50cc2f}, !- Operable Window Construction Name
  {d4653f45-0c4d-4273-b3a7-9442be7ae99b}, !- Door Construction Name
  {1191c1e3-4b24-4ec8-95d9-9ec16e18c01d}, !- Glass Door Construction Name
  {ba24e55f-5832-49c5-9f75-c7c37a501406}, !- Overhead Door Construction Name
  {fc772731-ac91-4aff-bed2-e8a729bd26d3}, !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:SpaceType,
  {bdb72d70-b9ed-4aca-ad7a-ed4901f24234}, !- Handle
  2013::LargeOffice::OpenOffice,          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {39414fbc-625d-4c94-90bf-8505a5074cb3}; !- Design Specification Outdoor Air Object Name

OS:People:Definition,
  {d33a0d37-f893-49d0-8c3f-c2c024bd807c}, !- Handle
  2013::LargeOffice::OpenOffice_People,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0565105540187077,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  Autocalculate;                          !- Sensible Heat Fraction

OS:People,
  {b7f3adae-19ba-45c1-af82-348ce1c2b806}, !- Handle
  2013::LargeOffice::OpenOffice_People,   !- Name
  {d33a0d37-f893-49d0-8c3f-c2c024bd807c}, !- People Definition Name
  {bdb72d70-b9ed-4aca-ad7a-ed4901f24234}, !- Space or SpaceType Name
  {b33d7f19-8b19-419f-8c1b-a8e135e61957}, !- Number of People Schedule Name
  {8f6bf948-d5ff-4768-b3c9-e6f2f8869753}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {f021493b-f95f-49f5-a9b5-006cd56534ae}, !- Handle
  2013::LargeOffice::OpenOffice_Lighting, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.548622,                              !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4;                                    !- Return Air Fraction

OS:Lights,
  {b313f75f-3e66-4d5e-8d01-9512d7a46370}, !- Handle
  2013::LargeOffice::OpenOffice_Lighting, !- Name
  {f021493b-f95f-49f5-a9b5-006cd56534ae}, !- Lights Definition Name
  {bdb72d70-b9ed-4aca-ad7a-ed4901f24234}, !- Space or SpaceType Name
  {ea243c9c-4af7-40e7-8e94-54e3ad2157a1}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {f9bbd3ed-e8e2-4d9a-ba16-290099b438f7}, !- Handle
  2013::LargeOffice::OpenOffice_Electric, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.642369,                               !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {185f398f-dfc5-4402-b08b-487ec6e11ca5}, !- Handle
  2013::LargeOffice::OpenOffice_Electric, !- Name
  {f9bbd3ed-e8e2-4d9a-ba16-290099b438f7}, !- Electric Equipment Definition Name
  {bdb72d70-b9ed-4aca-ad7a-ed4901f24234}, !- Space or SpaceType Name
  {c1e4bd63-a3ac-46da-bea3-84357fd52a99}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {c3b83798-dc41-44da-a34a-5f4177975c5d}, !- Handle
  2013::LargeOffice::OpenOffice_Infiltration, !- Name
  {bdb72d70-b9ed-4aca-ad7a-ed4901f24234}, !- Space or SpaceType Name
  {0187fd77-79c7-44c0-8e39-31a78fd6bf67}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {39414fbc-625d-4c94-90bf-8505a5074cb3}, !- Handle
  2013::LargeOffice::OpenOffice_Ventilation, !- Name
  ,                                       !- Outdoor Air Method
  0.002359735,                            !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Material,
  {42481e50-13c8-4f96-9ab3-2f01eab7d6b4}, !- Handle
  Generic Roof Membrane,                  !- Name
  MediumRough,                            !- Roughness
  0.01,                                   !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1120,                                   !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:Material,
  {4a4a86ad-e31c-437b-afcf-cab3dddda579}, !- Handle
  Generic Acoustic Tile,                  !- Name
  MediumSmooth,                           !- Roughness
  0.02,                                   !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.2,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

OS:Material,
  {b03f80a4-522b-443a-a13b-7b7a73ad2664}, !- Handle
  Generic 25mm Wood,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {05fa9523-fdf0-454c-810f-26acdc281b76}, !- Handle
  Generic HW Concrete,                    !- Name
  MediumRough,                            !- Roughness
  0.2,                                    !- Thickness {m}
  1.95,                                   !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:WindowMaterial:Gas,
  {e8d2fd23-a98f-4941-b99c-bf0a471feb8f}, !- Handle
  Generic Window Air Gap,                 !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:WindowMaterial:Gas,
  {1a65f57b-7ea2-4342-97e2-ddf9ca255e1f}, !- Handle
  Generic Window Argon Gap,               !- Name
  Argon,                                  !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:Material,
  {2f75223f-60f9-4c91-9da9-80260d53c4ca}, !- Handle
  Generic Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {efcfa69d-03fa-43c1-b0f8-4f7c2f1c7d84}, !- Handle
  Generic Wall Air Gap,                   !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {168ef3fa-258d-48c8-855f-8acd181e55a2}, !- Handle
  Generic Ceiling Air Gap,                !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.556,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {0a63f51e-b746-456f-a639-1ddf4ae7590c}, !- Handle
  Generic Brick,                          !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.9,                                    !- Conductivity {W/m-K}
  1920,                                   !- Density {kg/m3}
  790,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:Material,
  {953e9971-2188-42d8-aedf-5c8fa850e6bf}, !- Handle
  Generic 50mm Insulation,                !- Name
  MediumRough,                            !- Roughness
  0.05,                                   !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:Glazing,
  {339178db-3540-44fe-a376-ac531456ae6b}, !- Handle
  Generic Low-e Glass,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.45,                                   !- Solar Transmittance at Normal Incidence
  0.36,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.36,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.71,                                   !- Visible Transmittance at Normal Incidence
  0.21,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.21,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.047,                                  !- Back Side Infrared Hemispherical Emissivity
  1,                                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Material,
  {d4314643-3f70-45c7-bc4f-2c38d77422f4}, !- Handle
  Generic Painted Metal,                  !- Name
  Smooth,                                 !- Roughness
  0.0015,                                 !- Thickness {m}
  45,                                     !- Conductivity {W/m-K}
  7690,                                   !- Density {kg/m3}
  410,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {ff7989ee-0a90-41b1-b134-aae484f90211}, !- Handle
  Generic LW Concrete,                    !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {0bc2c716-4045-4aa2-a74a-1c9a4db42161}, !- Handle
  Generic 25mm Insulation,                !- Name
  MediumRough,                            !- Roughness
  0.05,                                   !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:Glazing,
  {194a28cb-1d03-4117-9fd6-5e089a399af0}, !- Handle
  Generic Clear Glass,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.77,                                   !- Solar Transmittance at Normal Incidence
  0.07,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.07,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.88,                                   !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  1,                                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {5a3feccb-32bf-4198-9096-f901942cff87}, !- Handle
  Generic Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {b03f80a4-522b-443a-a13b-7b7a73ad2664}; !- Layer 1

OS:Construction,
  {d7005fe9-1e1a-4309-ba87-3c017dec8650}, !- Handle
  Generic Single Pane,                    !- Name
  ,                                       !- Surface Rendering Name
  {194a28cb-1d03-4117-9fd6-5e089a399af0}; !- Layer 1

OS:Construction,
  {f2f30f19-9236-4180-abaa-f1a2253c3bbd}, !- Handle
  Generic Shade,                          !- Name
  ,                                       !- Surface Rendering Name
  {a8b2bc23-2b9e-4f83-b271-79f985fa8149}; !- Layer 1

OS:Material,
  {a8b2bc23-2b9e-4f83-b271-79f985fa8149}, !- Handle
  Material 1,                             !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.1,                                    !- Conductivity {W/m-K}
  0.1,                                    !- Density {kg/m3}
  100,                                    !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:Construction,
  {0a3bd15c-66ec-4d66-8e11-fc4a76f54c9f}, !- Handle
  Generic Context,                        !- Name
  ,                                       !- Surface Rendering Name
  {aba263ec-727a-478b-93f9-d41c2de1a9dd}; !- Layer 1

OS:Material,
  {aba263ec-727a-478b-93f9-d41c2de1a9dd}, !- Handle
  Material 2,                             !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.1,                                    !- Conductivity {W/m-K}
  0.1,                                    !- Density {kg/m3}
  100,                                    !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {30cee6e9-bc4b-44b1-a56f-4ff3db12ad01}, !- Handle
  Generic Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {ff7989ee-0a90-41b1-b134-aae484f90211}, !- Layer 1
  {168ef3fa-258d-48c8-855f-8acd181e55a2}, !- Layer 2
  {4a4a86ad-e31c-437b-afcf-cab3dddda579}; !- Layer 3

OS:Construction,
  {9dc456c4-116f-41fc-b1bb-b8bde1707de2}, !- Handle
  Generic Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {2f75223f-60f9-4c91-9da9-80260d53c4ca}, !- Layer 1
  {efcfa69d-03fa-43c1-b0f8-4f7c2f1c7d84}, !- Layer 2
  {2f75223f-60f9-4c91-9da9-80260d53c4ca}; !- Layer 3

OS:Construction,
  {79f48bbf-3920-4ac6-8ab1-d38e9a78c2e6}, !- Handle
  Generic Exposed Floor,                  !- Name
  ,                                       !- Surface Rendering Name
  {d4314643-3f70-45c7-bc4f-2c38d77422f4}, !- Layer 1
  {168ef3fa-258d-48c8-855f-8acd181e55a2}, !- Layer 2
  {953e9971-2188-42d8-aedf-5c8fa850e6bf}, !- Layer 3
  {ff7989ee-0a90-41b1-b134-aae484f90211}; !- Layer 4

OS:Construction,
  {a9e56bf7-3f08-467c-aa7f-9c94ea571dfa}, !- Handle
  Generic Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {4a4a86ad-e31c-437b-afcf-cab3dddda579}, !- Layer 1
  {168ef3fa-258d-48c8-855f-8acd181e55a2}, !- Layer 2
  {ff7989ee-0a90-41b1-b134-aae484f90211}; !- Layer 3

OS:Construction,
  {33bc08e1-b7cf-48c8-aee5-c8cb996e9bb8}, !- Handle
  Generic Ground Slab,                    !- Name
  ,                                       !- Surface Rendering Name
  {953e9971-2188-42d8-aedf-5c8fa850e6bf}, !- Layer 1
  {05fa9523-fdf0-454c-810f-26acdc281b76}; !- Layer 2

OS:Construction,
  {735b9ae9-1ebe-41f1-8eb6-bf8fa36f746b}, !- Handle
  Generic Roof,                           !- Name
  ,                                       !- Surface Rendering Name
  {42481e50-13c8-4f96-9ab3-2f01eab7d6b4}, !- Layer 1
  {953e9971-2188-42d8-aedf-5c8fa850e6bf}, !- Layer 2
  {ff7989ee-0a90-41b1-b134-aae484f90211}, !- Layer 3
  {168ef3fa-258d-48c8-855f-8acd181e55a2}, !- Layer 4
  {4a4a86ad-e31c-437b-afcf-cab3dddda579}; !- Layer 5

OS:Construction,
  {8ee0d0be-f3c9-47d6-b374-28ed9a9ee09e}, !- Handle
  Generic Exterior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {0a63f51e-b746-456f-a639-1ddf4ae7590c}, !- Layer 1
  {ff7989ee-0a90-41b1-b134-aae484f90211}, !- Layer 2
  {953e9971-2188-42d8-aedf-5c8fa850e6bf}, !- Layer 3
  {efcfa69d-03fa-43c1-b0f8-4f7c2f1c7d84}, !- Layer 4
  {2f75223f-60f9-4c91-9da9-80260d53c4ca}; !- Layer 5

OS:Construction,
  {4d27c196-0bb8-4ed6-8888-bfaf33c207d3}, !- Handle
  Generic Underground Wall,               !- Name
  ,                                       !- Surface Rendering Name
  {953e9971-2188-42d8-aedf-5c8fa850e6bf}, !- Layer 1
  {05fa9523-fdf0-454c-810f-26acdc281b76}, !- Layer 2
  {efcfa69d-03fa-43c1-b0f8-4f7c2f1c7d84}, !- Layer 3
  {2f75223f-60f9-4c91-9da9-80260d53c4ca}; !- Layer 4

OS:Construction:AirBoundary,
  {0b1ed274-fac7-4609-95ee-ccaf4567ff9a}, !- Handle
  Generic Air Boundary,                   !- Name
  None,                                   !- Air Exchange Method
  0;                                      !- Simple Mixing Air Changes per Hour {1/hr}

OS:Construction,
  {32cf6878-22d9-4ca0-850f-a4d728853bef}, !- Handle
  Generic Underground Roof,               !- Name
  ,                                       !- Surface Rendering Name
  {953e9971-2188-42d8-aedf-5c8fa850e6bf}, !- Layer 1
  {05fa9523-fdf0-454c-810f-26acdc281b76}, !- Layer 2
  {168ef3fa-258d-48c8-855f-8acd181e55a2}, !- Layer 3
  {4a4a86ad-e31c-437b-afcf-cab3dddda579}; !- Layer 4

OS:Construction,
  {5cd18b1a-c189-41cd-a1a5-308b67494723}, !- Handle
  Generic Double Pane,                    !- Name
  ,                                       !- Surface Rendering Name
  {339178db-3540-44fe-a376-ac531456ae6b}, !- Layer 1
  {e8d2fd23-a98f-4941-b99c-bf0a471feb8f}, !- Layer 2
  {194a28cb-1d03-4117-9fd6-5e089a399af0}; !- Layer 3

OS:Construction,
  {e0407ed9-a292-49c8-bdf8-54fa0717d444}, !- Handle
  Generic Exterior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {d4314643-3f70-45c7-bc4f-2c38d77422f4}, !- Layer 1
  {0bc2c716-4045-4aa2-a74a-1c9a4db42161}, !- Layer 2
  {d4314643-3f70-45c7-bc4f-2c38d77422f4}; !- Layer 3

OS:DefaultConstructionSet,
  {51986e22-c6c0-468c-99a1-abac8835c7db}, !- Handle
  Default Generic Construction Set,       !- Name
  {a6d12ee1-58ff-43c9-859e-9363e595d545}, !- Default Exterior Surface Constructions Name
  {2817d7ec-b9b6-4f38-92b9-61f77aaef111}, !- Default Interior Surface Constructions Name
  {33f635e4-17ab-4ca1-bfc1-2e8b4b5e850c}, !- Default Ground Contact Surface Constructions Name
  {dd8fc1b8-9ba3-4cac-806b-b9a4ed5ee6f7}, !- Default Exterior SubSurface Constructions Name
  {b5f3d5ba-e8ad-4e59-ab84-3ab1ba343b93}, !- Default Interior SubSurface Constructions Name
  {0b1ed274-fac7-4609-95ee-ccaf4567ff9a}, !- Interior Partition Construction Name
  {f2f30f19-9236-4180-abaa-f1a2253c3bbd}, !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  {9dc456c4-116f-41fc-b1bb-b8bde1707de2}; !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {2817d7ec-b9b6-4f38-92b9-61f77aaef111}, !- Handle
  Default Surface Constructions 4,        !- Name
  {a9e56bf7-3f08-467c-aa7f-9c94ea571dfa}, !- Floor Construction Name
  {9dc456c4-116f-41fc-b1bb-b8bde1707de2}, !- Wall Construction Name
  {30cee6e9-bc4b-44b1-a56f-4ff3db12ad01}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a6d12ee1-58ff-43c9-859e-9363e595d545}, !- Handle
  Default Surface Constructions 5,        !- Name
  {79f48bbf-3920-4ac6-8ab1-d38e9a78c2e6}, !- Floor Construction Name
  {8ee0d0be-f3c9-47d6-b374-28ed9a9ee09e}, !- Wall Construction Name
  {735b9ae9-1ebe-41f1-8eb6-bf8fa36f746b}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {33f635e4-17ab-4ca1-bfc1-2e8b4b5e850c}, !- Handle
  Default Surface Constructions 6,        !- Name
  {33bc08e1-b7cf-48c8-aee5-c8cb996e9bb8}, !- Floor Construction Name
  {4d27c196-0bb8-4ed6-8888-bfaf33c207d3}, !- Wall Construction Name
  {32cf6878-22d9-4ca0-850f-a4d728853bef}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {b5f3d5ba-e8ad-4e59-ab84-3ab1ba343b93}, !- Handle
  Default Sub Surface Constructions 3,    !- Name
  {d7005fe9-1e1a-4309-ba87-3c017dec8650}, !- Fixed Window Construction Name
  {d7005fe9-1e1a-4309-ba87-3c017dec8650}, !- Operable Window Construction Name
  {5a3feccb-32bf-4198-9096-f901942cff87}, !- Door Construction Name
  {d7005fe9-1e1a-4309-ba87-3c017dec8650}, !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {dd8fc1b8-9ba3-4cac-806b-b9a4ed5ee6f7}, !- Handle
  Default Sub Surface Constructions 4,    !- Name
  {5cd18b1a-c189-41cd-a1a5-308b67494723}, !- Fixed Window Construction Name
  {5cd18b1a-c189-41cd-a1a5-308b67494723}, !- Operable Window Construction Name
  {e0407ed9-a292-49c8-bdf8-54fa0717d444}, !- Door Construction Name
  {5cd18b1a-c189-41cd-a1a5-308b67494723}, !- Glass Door Construction Name
  {e0407ed9-a292-49c8-bdf8-54fa0717d444}, !- Overhead Door Construction Name
  {5cd18b1a-c189-41cd-a1a5-308b67494723}, !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Schedule:Ruleset,
  {a246d342-f5b5-4f19-b2db-8a3f64bd1f03}, !- Handle
  Always On,                              !- Name
  {56de2446-085a-40b4-878a-0e9bea4603ab}, !- Schedule Type Limits Name
  {52b894d6-12ab-4ca0-95ab-83c94e4a9d96}; !- Default Day Schedule Name

OS:Schedule:Day,
  {52b894d6-12ab-4ca0-95ab-83c94e4a9d96}, !- Handle
  Always On_Day Schedule,                 !- Name
  {56de2446-085a-40b4-878a-0e9bea4603ab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Space,
  {c3f3d300-7f60-44fa-958b-045a0b6f0177}, !- Handle
  OfficeShoeBox_dc02f559,                 !- Name
  {bdb72d70-b9ed-4aca-ad7a-ed4901f24234}, !- Space Type Name
  {6170a9da-c212-492d-9173-3f94ebe4d711}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {23515036-73ac-4d4f-84b8-c7313234db4b}, !- Building Story Name
  {2debf754-09a6-4b50-a006-d956ece25937}; !- Thermal Zone Name

OS:ThermalZone,
  {2debf754-09a6-4b50-a006-d956ece25937}, !- Handle
  OfficeShoeBox_dc02f559 1,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d5250b10-c7e8-4acd-81a5-127b5f2b5847}, !- Zone Air Inlet Port List
  {336fdc9d-b5e2-4be8-a41e-dcf52073f798}, !- Zone Air Exhaust Port List
  {af1bc8ea-863a-4169-acfd-e91a3a9577ac}, !- Zone Air Node Name
  {2a4f2f9e-f2c7-4b19-85b6-eb68d805aa7d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b494d4a2-b5c5-425f-9c77-1024c225e409}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {97b5dca3-45f4-4cfd-8ce3-1188e44802dc}, !- Handle
  Node 1,                                 !- Name
  {af1bc8ea-863a-4169-acfd-e91a3a9577ac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {af1bc8ea-863a-4169-acfd-e91a3a9577ac}, !- Handle
  {2debf754-09a6-4b50-a006-d956ece25937}, !- Source Object
  11,                                     !- Outlet Port
  {97b5dca3-45f4-4cfd-8ce3-1188e44802dc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d5250b10-c7e8-4acd-81a5-127b5f2b5847}, !- Handle
  {2debf754-09a6-4b50-a006-d956ece25937}, !- HVAC Component
  {2a7252ce-e4bf-4d6d-8c53-473d04106547}; !- Port 1

OS:PortList,
  {336fdc9d-b5e2-4be8-a41e-dcf52073f798}, !- Handle
  {2debf754-09a6-4b50-a006-d956ece25937}, !- HVAC Component
  {a8cbf14b-7e17-4680-9d65-1c7f860cfc8a}; !- Port 1

OS:PortList,
  {2a4f2f9e-f2c7-4b19-85b6-eb68d805aa7d}, !- Handle
  {2debf754-09a6-4b50-a006-d956ece25937}; !- HVAC Component

OS:Sizing:Zone,
  {39211232-f675-4320-a3d3-3e9aa0ddfdfc}, !- Handle
  {2debf754-09a6-4b50-a006-d956ece25937}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {37bc5ab6-1976-4fc5-bf56-6010ba9b08a4}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {2debf754-09a6-4b50-a006-d956ece25937}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a9892e9f-15a5-4e0f-bc46-5e3964e7937b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {23515036-73ac-4d4f-84b8-c7313234db4b}, !- Handle
  Floor1,                                 !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Surface,
  {276d36df-1a0b-4617-8fce-ba406dfa5582}, !- Handle
  b834319b-f0f5-48de-bad8-62d4edced9e6_0_751cc483, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3f3d300-7f60-44fa-958b-045a0b6f0177}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5, 10, 0,                               !- X,Y,Z Vertex 3 {m}
  5, 10, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11f48cb8-1edc-4739-9aba-3931b8483514}, !- Handle
  b834319b-f0f5-48de-bad8-62d4edced9e6_1_5d330bf2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3f3d300-7f60-44fa-958b-045a0b6f0177}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10, 3,                               !- X,Y,Z Vertex 1 {m}
  0, 10, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {195b109b-00a0-4ffe-96fc-371120b98643}, !- Handle
  b834319b-f0f5-48de-bad8-62d4edced9e6_2_3854d9b0, !- Name
  Floor,                                  !- Surface Type
  {a9e56bf7-3f08-467c-aa7f-9c94ea571dfa}, !- Construction Name
  {c3f3d300-7f60-44fa-958b-045a0b6f0177}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 10, 0,                               !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 10, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bec3101a-7b74-4c45-9ddf-fbaa9f09fda1}, !- Handle
  b834319b-f0f5-48de-bad8-62d4edced9e6_3_21c3adc9, !- Name
  RoofCeiling,                            !- Surface Type
  {30cee6e9-bc4b-44b1-a56f-4ff3db12ad01}, !- Construction Name
  {c3f3d300-7f60-44fa-958b-045a0b6f0177}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  5, 10, 3,                               !- X,Y,Z Vertex 2 {m}
  0, 10, 3,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01cdf205-b734-45e9-9876-11242eb45579}, !- Handle
  5d1978fd-dedb-4ed6-a935-0fe17fe4fc4d_0_dd9251e9, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3f3d300-7f60-44fa-958b-045a0b6f0177}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d27fb8a2-e6a1-4546-86c5-954d1d455303}, !- Handle
  5d1978fd-dedb-4ed6-a935-0fe17fe4fc4d_0_dd9251e9_Glz0, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {01cdf205-b734-45e9-9876-11242eb45579}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.5, 0, 2.8,                            !- X,Y,Z Vertex 1 {m}
  0.5, 0, 0.8,                            !- X,Y,Z Vertex 2 {m}
  2, 0, 0.8,                              !- X,Y,Z Vertex 3 {m}
  2, 0, 2.8;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8416bb2f-704a-467a-870e-3c7ab169c155}, !- Handle
  5d1978fd-dedb-4ed6-a935-0fe17fe4fc4d_0_dd9251e9_Glz1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {01cdf205-b734-45e9-9876-11242eb45579}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3, 0, 2.8,                              !- X,Y,Z Vertex 1 {m}
  3, 0, 0.8,                              !- X,Y,Z Vertex 2 {m}
  4.5, 0, 0.8,                            !- X,Y,Z Vertex 3 {m}
  4.5, 0, 2.8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5015313-f737-4ce5-b864-17ae2db9a18b}, !- Handle
  5d1978fd-dedb-4ed6-a935-0fe17fe4fc4d_1_da7d4d75, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3f3d300-7f60-44fa-958b-045a0b6f0177}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 10, 3,                               !- X,Y,Z Vertex 1 {m}
  5, 10, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 10, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 10, 3;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e86f3bc4-f1fb-44b4-b213-5a7fb9a99dfd}, !- Handle
  5d1978fd-dedb-4ed6-a935-0fe17fe4fc4d_1_da7d4d75_Glz0, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b5015313-f737-4ce5-b864-17ae2db9a18b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5, 10, 2.8,                           !- X,Y,Z Vertex 1 {m}
  4.5, 10, 0.8,                           !- X,Y,Z Vertex 2 {m}
  3, 10, 0.8,                             !- X,Y,Z Vertex 3 {m}
  3, 10, 2.8;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {984359c2-8b34-4531-a2d3-78255bdf0ace}, !- Handle
  5d1978fd-dedb-4ed6-a935-0fe17fe4fc4d_1_da7d4d75_Glz1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b5015313-f737-4ce5-b864-17ae2db9a18b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2, 10, 2.8,                             !- X,Y,Z Vertex 1 {m}
  2, 10, 0.8,                             !- X,Y,Z Vertex 2 {m}
  0.5, 10, 0.8,                           !- X,Y,Z Vertex 3 {m}
  0.5, 10, 2.8;                           !- X,Y,Z Vertex 4 {m}

OS:ThermostatSetpoint:DualSetpoint,
  {b494d4a2-b5c5-425f-9c77-1024c225e409}, !- Handle
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  {63e48ceb-816b-4050-b889-6913e57a9c20}, !- Heating Setpoint Temperature Schedule Name
  {284f9599-e5ce-4b41-a208-929c9aced4bb}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {a9892e9f-15a5-4e0f-bc46-5e3964e7937b}, !- Handle
  OfficeShoeBox_dc02f559 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  {21488de5-c386-4d9c-b4cc-67ee0b31616f}, !- Zone Supply Air Node Name
  {e3f05537-8fd4-4e73-bb35-5b29a9a5d9fd}, !- Zone Exhaust Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {ec2fa55b-054c-4d06-9f53-e6dde29ec723}, !- Handle
  Node 2,                                 !- Name
  {a8cbf14b-7e17-4680-9d65-1c7f860cfc8a}, !- Inlet Port
  {21488de5-c386-4d9c-b4cc-67ee0b31616f}; !- Outlet Port

OS:Connection,
  {a8cbf14b-7e17-4680-9d65-1c7f860cfc8a}, !- Handle
  {336fdc9d-b5e2-4be8-a41e-dcf52073f798}, !- Source Object
  3,                                      !- Outlet Port
  {ec2fa55b-054c-4d06-9f53-e6dde29ec723}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21488de5-c386-4d9c-b4cc-67ee0b31616f}, !- Handle
  {ec2fa55b-054c-4d06-9f53-e6dde29ec723}, !- Source Object
  3,                                      !- Outlet Port
  {a9892e9f-15a5-4e0f-bc46-5e3964e7937b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e0c73990-8f4a-4eaa-bb86-6a817b69e2e4}, !- Handle
  Node 3,                                 !- Name
  {e3f05537-8fd4-4e73-bb35-5b29a9a5d9fd}, !- Inlet Port
  {2a7252ce-e4bf-4d6d-8c53-473d04106547}; !- Outlet Port

OS:Connection,
  {2a7252ce-e4bf-4d6d-8c53-473d04106547}, !- Handle
  {e0c73990-8f4a-4eaa-bb86-6a817b69e2e4}, !- Source Object
  3,                                      !- Outlet Port
  {d5250b10-c7e8-4acd-81a5-127b5f2b5847}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e3f05537-8fd4-4e73-bb35-5b29a9a5d9fd}, !- Handle
  {a9892e9f-15a5-4e0f-bc46-5e3964e7937b}, !- Source Object
  4,                                      !- Outlet Port
  {e0c73990-8f4a-4eaa-bb86-6a817b69e2e4}, !- Target Object
  2;                                      !- Inlet Port

OS:SizingPeriod:DesignDay,
  {a3e7c329-ec69-4744-bfd7-8bd213b5b5b8}, !- Handle
  Boston Logan IntL Arpt Ann Htg 99.6% Condns DB, !- Name
  -13.6,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101253,                                 !- Barometric Pressure {Pa}
  7.2,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  ,                                       !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -13.6,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {33e223e6-f8e2-4e4b-9ef8-35ca84388b3f}, !- Handle
  Boston Logan IntL Arpt Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  -12,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101253,                                 !- Barometric Pressure {Pa}
  7.2,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  ,                                       !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -24.4,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {18773c18-00f2-4636-8f6a-2c02de5cdd24}, !- Handle
  Boston Logan IntL Arpt Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  2.1,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101253,                                 !- Barometric Pressure {Pa}
  14.1,                                   !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  ,                                       !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  2.1,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {54c0d9bd-af0a-486f-b317-4eaac80ada03}, !- Handle
  Boston Logan IntL Arpt Ann Clg .4% Condns DB=>MWB, !- Name
  32.7,                                   !- Maximum Dry-Bulb Temperature {C}
  8.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101253,                                 !- Barometric Pressure {Pa}
  6.3,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  ,                                       !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.488,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.95;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {92c4d501-fb3d-4208-8cfb-fbbfa9eaf0f6}, !- Handle
  Boston Logan IntL Arpt Ann Clg .4% Condns WB=>MDB, !- Name
  30.2,                                   !- Maximum Dry-Bulb Temperature {C}
  8.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101253,                                 !- Barometric Pressure {Pa}
  6.3,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  ,                                       !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.488,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.95;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {37971dbf-bfe7-4a64-8ffc-0d679ca4a655}, !- Handle
  Boston Logan IntL Arpt Ann Clg .4% Condns DP=>MDB, !- Name
  27.3,                                   !- Maximum Dry-Bulb Temperature {C}
  8.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101253,                                 !- Barometric Pressure {Pa}
  6.3,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  ,                                       !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.488,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.95;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {2cb991c9-f3c3-467f-b950-9991fd933f33}, !- Handle
  Boston Logan IntL Arpt Ann Clg .4% Condns Enth=>MDB, !- Name
  30.6,                                   !- Maximum Dry-Bulb Temperature {C}
  8.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101253,                                 !- Barometric Pressure {Pa}
  6.3,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  ,                                       !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  74100,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.488,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.95;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:Output:Variable,
  {fb933c99-8444-4334-9630-f0d6593eef2e}, !- Handle
  Output Variable 1,                      !- Name
  ,                                       !- Key Value
  AFN Zone Infiltration Sensible Heat Gain Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {05ec9b42-af1a-4816-96d3-ace3cbf8bc11}, !- Handle
  Output Variable 2,                      !- Name
  ,                                       !- Key Value
  AFN Zone Infiltration Sensible Heat Loss Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {1cc435b8-c013-46d9-a79c-2a51e96cdeba}, !- Handle
  Output Variable 3,                      !- Name
  ,                                       !- Key Value
  Baseboard Electricity Energy,           !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {0a557499-c72f-4aac-a121-33160330197b}, !- Handle
  Output Variable 4,                      !- Name
  ,                                       !- Key Value
  Boiler NaturalGas Energy,               !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {764bda74-8f46-46b9-8c89-6c6fb895294d}, !- Handle
  Output Variable 5,                      !- Name
  ,                                       !- Key Value
  Chiller Electricity Energy,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {60624450-c9b4-41b4-a97a-dfef4910f4c6}, !- Handle
  Output Variable 6,                      !- Name
  ,                                       !- Key Value
  Chiller Heater System Cooling Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {52b5a98a-f4ca-450a-9dfe-72df9a565ba5}, !- Handle
  Output Variable 7,                      !- Name
  ,                                       !- Key Value
  Chiller Heater System Heating Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {7cfc2b19-8141-4f92-98f4-7b76cc71c7f9}, !- Handle
  Output Variable 8,                      !- Name
  ,                                       !- Key Value
  Cooling Coil Electricity Energy,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {3ae6e69d-bb97-4845-a7b4-bf55293ac6ff}, !- Handle
  Output Variable 9,                      !- Name
  ,                                       !- Key Value
  Cooling Tower Fan Electricity Energy,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {22d6cabd-cc83-4645-a459-f16d3e3dc664}, !- Handle
  Output Variable 10,                     !- Name
  ,                                       !- Key Value
  District Cooling Chilled Water Energy,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {983a0bf2-b730-4186-b982-f6a7ec8a5db1}, !- Handle
  Output Variable 11,                     !- Name
  ,                                       !- Key Value
  District Heating Hot Water Energy,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {4b44571c-08ff-44e2-a47a-1df296423eea}, !- Handle
  Output Variable 12,                     !- Name
  ,                                       !- Key Value
  Evaporative Cooler Electricity Energy,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {ab39dca7-b20d-48d3-b65b-64560d5056a7}, !- Handle
  Output Variable 13,                     !- Name
  ,                                       !- Key Value
  Fan Electricity Energy,                 !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {eb145f66-f1e1-4737-9c52-183556d868be}, !- Handle
  Output Variable 14,                     !- Name
  ,                                       !- Key Value
  Heating Coil Electricity Energy,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {d042352a-b48d-49d0-84f4-3e7e77e6520c}, !- Handle
  Output Variable 15,                     !- Name
  ,                                       !- Key Value
  Heating Coil NaturalGas Energy,         !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {0ba2a512-a08c-4aeb-8c1c-c6e240856fbd}, !- Handle
  Output Variable 16,                     !- Name
  ,                                       !- Key Value
  Heating Coil Total Heating Energy,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {1870cd9c-f2e8-4259-9128-aabbd6c38db0}, !- Handle
  Output Variable 17,                     !- Name
  ,                                       !- Key Value
  Hot_Water_Loop_Central_Air_Source_Heat_Pump Electricity Consumption, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {831ab3e0-3a68-473c-a581-5b9355b6482f}, !- Handle
  Output Variable 18,                     !- Name
  ,                                       !- Key Value
  Humidifier Electricity Energy,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {1396f1b7-af00-4e03-b4a3-5839ef983fc8}, !- Handle
  Output Variable 19,                     !- Name
  ,                                       !- Key Value
  Pump Electricity Energy,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {6068c7a0-513a-403e-b2f1-e67e1f298572}, !- Handle
  Output Variable 20,                     !- Name
  ,                                       !- Key Value
  VRF Heat Pump Cooling Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {e8cc5670-de50-4e92-82ef-8f8c73cdc58b}, !- Handle
  Output Variable 21,                     !- Name
  ,                                       !- Key Value
  VRF Heat Pump Crankcase Heater Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {6358bc76-a305-409e-b38d-8f964d69ca20}, !- Handle
  Output Variable 22,                     !- Name
  ,                                       !- Key Value
  VRF Heat Pump Defrost Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {5aa8fa40-6b73-490b-af4b-d9c07a35a6dd}, !- Handle
  Output Variable 23,                     !- Name
  ,                                       !- Key Value
  VRF Heat Pump Heating Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {545005ed-479b-46ec-b315-b9454626a3f2}, !- Handle
  Output Variable 24,                     !- Name
  ,                                       !- Key Value
  Water Use Equipment Heating Energy,     !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {c154d80c-b774-4a14-b385-3b2340e78217}, !- Handle
  Output Variable 25,                     !- Name
  ,                                       !- Key Value
  Zone Electric Equipment Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {7736d703-a07a-4f08-a5ae-1274f1ad1060}, !- Handle
  Output Variable 26,                     !- Name
  ,                                       !- Key Value
  Zone Gas Equipment NaturalGas Energy,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {76a87b96-7d41-48f4-ad2a-30b41da493ff}, !- Handle
  Output Variable 27,                     !- Name
  ,                                       !- Key Value
  Zone Ideal Loads Supply Air Total Cooling Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {3a9ee951-0f9d-4f4a-b135-9b517a008aac}, !- Handle
  Output Variable 28,                     !- Name
  ,                                       !- Key Value
  Zone Ideal Loads Supply Air Total Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {146590dc-371a-4e62-a96b-db31952c1d6b}, !- Handle
  Output Variable 29,                     !- Name
  ,                                       !- Key Value
  Zone Ideal Loads Zone Total Cooling Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {1a9c9cde-5ad8-46b3-a2f6-59a4acd88db0}, !- Handle
  Output Variable 30,                     !- Name
  ,                                       !- Key Value
  Zone Ideal Loads Zone Total Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {30b47796-ad14-4585-b60f-51b9242152a0}, !- Handle
  Output Variable 31,                     !- Name
  ,                                       !- Key Value
  Zone Infiltration Total Heat Gain Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {7a93b60f-e7cc-492b-856b-234b0eebb6b4}, !- Handle
  Output Variable 32,                     !- Name
  ,                                       !- Key Value
  Zone Infiltration Total Heat Loss Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {1db1d2b4-fb87-40f6-af0a-1ae330ae2e00}, !- Handle
  Output Variable 33,                     !- Name
  ,                                       !- Key Value
  Zone Lights Electricity Energy,         !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {20c6b601-88fc-44b8-844a-5a51468d1127}, !- Handle
  Output Variable 34,                     !- Name
  ,                                       !- Key Value
  Zone People Total Heating Energy,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {b81d2fec-51b1-43aa-9457-67d5a0790281}, !- Handle
  Output Variable 35,                     !- Name
  ,                                       !- Key Value
  Zone VRF Air Terminal Cooling Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {56456f79-0f08-4c43-93ea-1ffa9b1bfaa3}, !- Handle
  Output Variable 36,                     !- Name
  ,                                       !- Key Value
  Zone VRF Air Terminal Heating Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {10dc43e2-90c8-433d-b361-51e0992db74a}, !- Handle
  Output Variable 37,                     !- Name
  ,                                       !- Key Value
  Zone Ventilation Fan Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {c3ded767-f4f1-4927-92af-357a5b7ca7bc}, !- Handle
  Output Variable 38,                     !- Name
  ,                                       !- Key Value
  Zone Ventilation Total Heat Gain Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {2f7786ba-a691-431d-811c-04d5d2d0b39f}, !- Handle
  Output Variable 39,                     !- Name
  ,                                       !- Key Value
  Zone Ventilation Total Heat Loss Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {bd901fe6-0241-4ebf-ae21-0c12a8cf6a36}, !- Handle
  Output Variable 40,                     !- Name
  ,                                       !- Key Value
  Zone Windows Total Transmitted Solar Radiation Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Table:SummaryReports,
  {e13ff69e-780b-4b3c-9082-d1976ea001fd}, !- Handle
  AllSummary;                             !- Report Name 1

OS:Site:WaterMainsTemperature,
  {d237cd18-bb48-4d89-a0a2-22d9495119bd}, !- Handle
  CorrelationFromWeatherFile;             !- Calculation Method

